[TITLE]
New Scenario

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J100            	28.47805786 	0           	                	;	
 J1000           	32.89411545 	0           	                	;	
 J1001           	32.89411545 	0           	                	;	
 J1004           	45.12267303 	0           	                	;	
 J1005           	32.47925186 	0           	                	;	
 J1006           	32.47925186 	0           	                	;	
 J101            	32.50737762 	0.0003      	ZMC8            	;	156_VDL 152_VDL
 J1010           	40          	0           	                	;	
 J1011           	40          	0           	                	;	
 J1012           	40          	0           	                	;	
 J1013           	40          	0           	                	;	
 J1017           	42.37656021 	0           	                	;	
 J1019           	42.37656021 	0           	                	;	
 J102            	32.50737762 	0.0005      	ZMC8            	;	153_VDL 154_VDL 155_VDL
 J1021           	40.03065109 	0           	                	;	
 J1022           	40.03065109 	0           	                	;	
 J1024           	42.46793365 	0           	                	;	
 J1025           	42.71959305 	0           	                	;	
 J1026           	42.71959305 	0           	                	;	
 J1027           	42.71959305 	0           	                	;	
 J1028           	42.07633591 	0           	                	;	
 J1029           	42.07633591 	0           	                	;	
 J1031           	40.02007675 	0           	                	;	
 J1032           	40.02007675 	0           	                	;	
 J1034           	40.02007675 	0           	                	;	
 J1036           	42.87987137 	0           	                	;	
 J1038           	42.87987137 	0           	                	;	
 J1042           	34.37887955 	0           	                	;	
 J1043           	35.54587173 	0           	                	;	
 J1044           	35.54587173 	0           	                	;	
 J1045           	35.54587173 	0           	                	;	
 J1046           	45.05315018 	0           	                	;	
 J1048           	45.05315018 	0           	                	;	
 J1049           	45.1291275  	0.0036      	ZMC8            	;	PRVDL191
 J105            	38.7543602  	0.0518      	ZMC7            	;	1089_VDL 1099_VDL 1108_VDL
 J1050           	21.91332817 	0.0006      	ZMC8            	;	Som_dos_Pinheiros
 J1051           	40          	0           	                	;	
 J1056           	39.6055069  	0           	                	;	
 J1057           	40          	0           	                	;	
 J1058           	40          	0           	                	;	
 J1059           	43.57948303 	0           	                	;	
 J106            	33.65755844 	0.0005      	ZMC8            	;	147_VDL 150_VDL 149_VDL 148_VDL
 J1060           	43.57948303 	0           	                	;	
 J1063           	43.57948303 	0           	                	;	
 J1064           	43.57948303 	0           	ZMC8            	;	PRVDL199
 J107            	28.95829201 	0.0458      	ZMC7            	;	1103_VDL 1101_VDL 1102_VDL
 J108            	35.71187973 	0.0007      	ZMC8            	;	1038_VDL
 J1081           	40          	0           	                	;	
 J1085           	40          	0           	                	;	
 J109            	40.26479721 	0.0335      	ZMC7            	;	1087_VDL 1085_VDL 1086_VDL
 J1092           	40          	0           	                	;	
 J1094           	43.11621094 	0           	                	;	
 J1095           	40          	0           	                	;	
 J1096           	40          	0           	                	;	
 J1097           	40          	0           	                	;	
 J1098           	40          	0           	                	;	
 J1099           	40          	0           	                	;	
 J11             	13.91197491 	0.0518      	ZMC7            	;	1158_VDL 1157_VDL
 J110            	39.81750107 	0.0014      	ZMC8            	;	1040_VDL
 J1100           	43.11621094 	0           	                	;	
 J1101           	43.11621094 	0           	                	;	
 J1102           	43.11621094 	0           	                	;	
 J1107           	40          	0           	                	;	
 J1108           	40          	0           	                	;	
 J1109           	40          	0           	                	;	
 J111            	36.39546585 	0           	                	;	
 J1110           	40          	0           	                	;	
 J1117           	30.2126236  	0           	                	;	
 J1118           	39.5495491  	0.0041      	ZMC8            	;	13_QUA_JG 11_QUA_JG 34_QUA_JG 10_QUA_JG Lavandaria_(Fr._C) 13_QUA J_Golfe_Fracao_B 12_QUA 30_QUA_B3 29_QUA_B3 25_QUA_B3 26_QUA_B3 28_QUA_B3 27_QUA_B3 15_QUA_B2 21_QUA_B3 23_QUA_B3
 J1119           	44.32558441 	0.0045      	ZMC8            	;	12_QUA_JG 9_QUA_JG 24_QUA_JG 25_QUA_JG 41_QUA_JG 26_QUA_JG 27_QUA_JG 42_QUA_JG 28_QUA_JG 29_QUA_JG 30_QUA_JG 43_QUA_JG 45_QUA_JG 44_QUA_JG 41_QUA 43_QUA 42_QUA
 J112            	18.79626083 	0.0108      	ZMC9            	;	PRVDL009 006_VDL 014_VDL 005_VDL 013_VDL
 J1120           	41.98685455 	0.0053      	ZMC8            	;	9_QUA 20_QUA_B2 7_QUA 19_QUA_B2 10_QUA_B1 8_QUA 13_QUA_B2 18_QUA_B2 16_QUA_B2 17_QUA_B2
 J1121           	44.28266525 	0.0012      	ZMC8            	;	8_QUA_GJ 12_QUA_GJ 9_QUA_GJ 10_QUA_GJ 11_QUA_GJ 13_QUA_GJ 15_QUA_GJ 14_QUA_GJ 5_QUA_JG 4_QUA_JG 16_QUA_GJ 19_QUA_GJ 3_QUA_JG 20_QUA_GJ 2_QUA_JG 31_QUA_JG 1_QUA_JG
 J1122           	40.51820374 	0.009       	ZMC8            	;	573_VDL 574_VDL 571_VDL 575_VDL 570_VDL
 J1123           	40.52416611 	0.0078      	ZMC8            	;	576_VDL 564_VDL 565_VDL 569_VDL 568_VDL 566_VDL 578_VDL 577_VDL 567_VDL
 J1124           	40.81431198 	0.0016      	ZMC8            	;	508_VDL 509_VDL
 J1125           	39.44477844 	0.0093      	ZMC8            	;	552_VDL 551_VDL 545_VDL 546_VDL 549_VDL 550_VDL 548_VDL 547_VDL
 J1126           	39.04069901 	0.0029      	ZMC8            	;	135_VDL 146_VDL PRVDL014 136_VDL 139_VDL 134_VDL 137_VDL 138_VDL
 J1127           	34.88255692 	0.0003      	ZMC8            	;	162_VDL 164_VDL 163_VDL
 J1128           	23.13192368 	0.0092      	ZMC8            	;	1056_VDL 1057_VDL 1055_VDL 1058_VDL 1054_VDL 1060_VDL 1059_VDL
 J1129           	9.986895561 	0.0278      	ZMC9            	;	421_VDL 422_VDL 420_VDL PRVDL033
 J113            	40          	0.0036      	ZMC8            	;	1042B_VDL 145_VDL 144_VDL 142_VDL 143_VDL
 J1130           	24.26281548 	0.0053      	ZMC8            	;	483_VDL 484_VDL 488/9_VDL 485_VDL 474_VDL 486/7_VDL
 J1131           	30          	0.004       	ZMC8            	;	473_VDL 471_VDL 464_VDL
 J1132           	18.79320908 	0.0054      	ZMC8            	;	621_VDL 624_VDL 625_VDL 626_VDL
 J1133           	10          	0.0582      	ZMC9            	;	497_VDL PRVDL039 498_VDL
 J1134           	15.82678604 	0.0107      	ZMC9            	;	382_VDL
 J1135           	19.15390968 	0.0327      	ZMC9            	;	404_VDL 405_VDL 407_VDL 406/388_VDL
 J1136           	20          	0.0066      	ZMC8            	;	627_VDL 628_VDL 630_VDL
 J1137           	26.82603264 	0.0063      	ZMC8            	;	482_VDL 465_VDL 481_VDL 476_VDL 467_VDL 480_VDL 479_VDL 469_VDL 477/8_VDL
 J1138           	31.37014389 	0.0031      	ZMC8            	;	965_VDL 970_VDL 968_VDL 970A_VDL PRVDL122 PRVDL123 969_VDL
 J1139           	33.2914505  	0.0031      	ZMC8            	;	964_VDL 960_VDL PRVDL121 961_VDL 963_VDL 962_VDL
 J114            	28.60969162 	0.0551      	ZMC7            	;	PRVDL206 1205_TRF PRVDL205 1204_TRF 1203_TRF 1202_TRF 1201_TRF
 J1140           	27.77501678 	0.0113      	ZMC8            	;	Academia_Tenis Bancadas_Tenis 966_VDL 967_VDL Memorias_da_China
 J1141           	10.10458851 	0           	                	;	
 J1142           	9.180157661 	0           	                	;	
 J1143           	18.44303322 	0           	                	;	
 J1144           	27.13449287 	0.0014      	ZMC8            	;	1014_VDL 1015_VDL
 J1145           	27.02332497 	0.0041      	ZMC8            	;	1016_VDL 1020/1_VDL 1022_VDL
 J1146           	37.30834198 	0.0072      	ZMC7            	;	1162_VDL 1167_VDL 1163_VDL 1166_VDL 1165_VDL
 J1147           	20.04309845 	0.0235      	ZMC7            	;	1156_VDL 1159_VDL 1155_VDL 1154_VDL
 J1148           	29.21507645 	0.0067      	ZMC8            	;	019_VDL 018_VDL
 J1149           	30          	0.0006      	ZMC8            	;
 J115            	25.55404091 	0.005       	ZMC9            	;	17_VDL 8_VDL 9_VDL 15_VDL 16_VDL
 J1150           	27.54614639 	0.0003      	ZMC9            	;	30_VDL 29_VDL
 J1151           	27.47869301 	0.0004      	ZMC9            	;	20_VDL
 J1152           	26.54420471 	0.0263      	ZMC9            	;	408_VDL 403_VDL
 J1153           	30          	0.0091      	ZMC8            	;	402_VDL 400_VDL 401_VDL 397_VDL 396_VDL
 J1154           	24.69860458 	0.0029      	ZMC8            	;	395_VDL
 J1156           	25.08642769 	0           	                	;	
 J1159           	38.7101059  	0.004       	ZMC8            	;	PRVDL005
 J116            	36.39546585 	0           	                	;	
 J1160           	38.62974167 	0.001       	ZMC8            	;	518_VDL 503_VDL
 J1161           	38.58042145 	0           	ZMC8            	;	504_VDL
 J1162           	38.53392792 	0.0063      	ZMC8            	;	505/17_VDL
 J1163           	38.92725754 	0.0045      	ZMC8            	;	507_VDL 506_VDL
 J1164           	46.62948608 	0.0015      	ZMC8            	;	11_QUA Casa_Lavanda
 J1165           	46.69065857 	0.0012      	ZMC8            	;	10_QUA
 J1166           	45.44901276 	0.0018      	ZMC8            	;	Viveiro_Plantas_VDL
 J1167           	25.61045074 	0.0086      	ZMC8            	;	599_VDL 612_VDL 611_VDL 610_VDL 598_VDL
 J1168           	19.4950161  	0.0087      	ZMC8            	;	PRVDL158 646_VDL 647_VDL
 J1169           	37.91991043 	0.0137      	ZMC8            	;	589_VDL 592/3_VDL 591_VDL 590_VDL 587_VDL 588_VDL
 J117            	37.51541138 	0.004       	ZMC8            	;	PRVDL010 1039_VDL
 J119            	32.86210251 	0.0019      	ZMC8            	;	024_VDL 025_VDL 025A_VDL 024A_VDL
 J12             	17.29390526 	0           	                	;	
 J120            	35.81235123 	0.0006      	ZMC8            	;	151_VDL 117_VDL 118_VDL 120_VDL 119_VDL
 J121            	37.30097198 	0           	                	;	
 J122            	40.03393936 	0           	                	;	
 J123            	22.05142403 	0.009       	ZMC9            	;	6_VDL PRVDL019 10_VDL
 J124            	35.28002548 	0.0025      	ZMC8            	;	026_VDL 116_VDL
 J125            	35.28002548 	0.0025      	ZMC8            	;	114_VDL 115_VDL PRVDL015
 J127            	36.80465698 	0.0005      	ZMC8            	;	133_VDL 130_VDL 132_VDL 131_VDL
 J129            	37.18681335 	0           	                	;	
 J130            	33.09659195 	0.0048      	ZMC8            	;	63_VDL 64_VDL PRVDL018 65_VDL
 J131            	37.94651031 	0.0029      	ZMC8            	;	1010_VDL 1011_VDL
 J132            	31.20223999 	0.0013      	ZMC8            	;	61_VDL 023A_VDL 022A_VDL 46_VDL 45_VDL 44_VDL
 J133            	19.17752266 	0.0129      	ZMC9            	;	001_VDL 002_VDL 016_VDL 015_VDL 004_VDL 003_VDL
 J134            	37.63344193 	0           	                	;	
 J135            	36.12239075 	0.0001      	ZMC8            	;	121_VDL 122_VDL
 J137            	31.84045792 	0.0062      	ZMC7            	;	1168_VDL
 J138            	36.12239075 	0.0036      	ZMC8            	;	PRVDL016
 J139            	26.03992844 	0.0022      	ZMC9            	;	12_VDL 11A_VDL PRVDL020 11B_VDL
 J141            	33.28259659 	0.0051      	ZMC8            	;	1078_VDL
 J144            	34.66495514 	0.0003      	ZMC8            	;	111_VDL 112_VDL 113_VDL 68_VDL 67_VDL
 J145            	19.97637749 	0           	                	;	
 J146            	26.6914978  	0.0024      	ZMC9            	;	66_VDL 18_VDL 19_VDL 22_VDL 21_VDL
 J147            	36.4360466  	0.0001      	ZMC8            	;	123_VDL
 J148            	37.41823578 	0           	                	;	
 J149            	40.37737274 	0.0002      	ZMC8            	;	141_VDL
 J15             	16.02973557 	0.0129      	ZMC7            	;	1243_TRF 1244_TRF 1245_TRF 1246_TRF 1247_TRF 1248_TRF
 J150            	19.97637749 	0           	                	;	
 J151            	42.81465149 	0           	                	;	
 J152            	40.17358398 	0.0004      	ZMC8            	;	140_VDL
 J153            	38.21159363 	0.0001      	ZMC8            	;	129_VDL
 J154            	41.36099243 	0.06        	ZMC7            	;	1081_VDL 1082_VDL 1146_VDL
 J156            	29.68234634 	0.0061      	ZMC9            	;	32_VDL 33_VDL 43_VDL
 J157            	26.56493568 	0.0007      	ZMC9            	;	27_VDL 26_VDL
 J158            	21.29257393 	0.0033      	ZMC9            	;	PRVDL022 3_VDL 2_VDL 1_VDL
 J159            	40.29857635 	0           	                	;	
 J16             	16.90124321 	0.005       	ZMC7            	;	1231_TRF 1232_TRF
 J160            	28.43103981 	0.0011      	ZMC9            	;	31_VDL 35_VDL 34_VDL
 J161            	36.42129135 	0.0001      	ZMC8            	;	124_VDL
 J162            	36.21865463 	0.0003      	ZMC8            	;	110_VDL 125_VDL 109_VDL
 J163            	23.16748619 	0.0014      	ZMC9            	;	5_VDL 7_VDL
 J164            	20.61973572 	0           	                	;	
 J165            	37.94641113 	0.0004      	ZMC8            	;	127_VDL 128_VDL
 J166            	24.50730133 	0.0009      	ZMC9            	;	23_VDL 14_VDL
 J167            	41.25999069 	0.0409      	ZMC7            	;	1092_VDL 1090_VDL 1091_VDL
 J168            	40.16525269 	0.0023      	ZMC8            	;	312/3_VDL 357_VDL
 J169            	38.876091   	0.0391      	ZMC7            	;	1098_VDL 1093_VDL 1097_VDL
 J170            	21.06462479 	0.0197      	ZMC9            	;	Lobito_Kids_Club
 J171            	24.42455864 	0           	                	;	
 J172            	26.08356285 	0.0012      	ZMC9            	;	28_VDL
 J173            	30.40245247 	0           	                	;	
 J174            	20.86224937 	0           	                	;	
 J175            	36.04575729 	0.0002      	ZMC8            	;	108_VDL 126_VDL
 J176            	28.79298973 	0.0013      	ZMC9            	;	41_VDL 49_VDL 54_VDL
 J178            	26.60924721 	0.0013      	ZMC9            	;	37_VDL 36_VDL
 J179            	39.82383728 	0.0139      	ZMC8            	;	358_VDL 355_VDL 356_VDL 360_VDL 359_VDL 362_VDL
 J18             	24.24285889 	0.0011      	ZMC8            	;	1073_VDL
 J181            	30.63807106 	0           	                	;	
 J182            	27.89259148 	0.0017      	ZMC9            	;	39_VDL 40_VDL
 J183            	21.42030334 	0.0113      	ZMC9            	;	PRVDL024 24_VDL 25_VDL
 J184            	28.27055359 	0.0024      	ZMC9            	;	56_VDL 55_VDL
 J185            	27.35418129 	0.0015      	ZMC9            	;	51_VDL 50_VDL
 J186            	22.91528511 	0           	                	;	
 J187            	7.130795002 	0.0208      	ZMC9            	;	Restaurante_Brezze Chuveiros_Praia PRVDL029
 J188            	34.327034   	0.0003      	ZMC8            	;	83_VDL 106_VDL 107_VDL
 J190            	36.63249588 	0.0001      	ZMC8            	;	100_VDL 101_VDL 102_VDL
 J191            	32.26732635 	0.0007      	ZMC8            	;	69_VDL 81_VDL 71_VDL 82_VDL
 J192            	38.06010437 	0.0022      	ZMC8            	;	103_VDL 319_VDL 320_VDL 321_VDL
 J193            	30.76832771 	0.0009      	ZMC8            	;	60_VDL 62_VDL 59_VDL
 J194            	30.76832771 	0.0002      	ZMC8            	;	73_VDL 72_VDL PRVDL017
 J195            	10.23920631 	0.1257      	ZMC9            	;	Piscinas Teahouse_Oriental Boutique_Dunas PRVDL028 Restaurante_Montys
 J196            	33.27727127 	0.001       	ZMC8            	;	84_VDL 80_VDL 85_VDL 86_VDL PRVDL013
 J197            	11.51800919 	0.005       	ZMC9            	;	PRVDL025
 J199            	39.26818848 	0.0214      	ZMC8            	;	Spa_VDL Piscina_do_Spa_VDL 361_VDL 617_VDL 616_VDL
 J2              	10.73060608 	0.0063      	ZMC7            	;	1128_VDL
 J200            	30.40888977 	0           	                	;	
 J201            	24.6547184  	0.0007      	ZMC9            	;	38_VDL
 J202            	31.97145844 	0.0525      	ZMC7            	;	1094_VDL 1096_VDL 1095_VDL
 J203            	28.75688553 	0.0056      	ZMC8            	;	58_VDL PRVDL021
 J205            	32.38366318 	0.0005      	ZMC8            	;	79_VDL 77_VDL 78_VDL 88_VDL 87_VDL
 J207            	34.80475998 	0.0006      	ZMC8            	;	93_VDL 105_VDL 94_VDL 92_VDL 104_VDL 98_VDL 99_VDL
 J208            	30.784132   	0.0002      	ZMC8            	;	76_VDL 74_VDL 75_VDL
 J211            	36.61554337 	0           	                	;	
 J212            	29.13322449 	0           	                	;	
 J215            	26.44433403 	0.0013      	ZMC9            	;	52_VDL
 J216            	27.08275223 	0           	                	;	
 J218            	15.35593033 	0.0134      	ZMC9            	;	Mini_Golf
 J219            	39.70292664 	0.0043      	ZMC8            	;	354_VDL 314_VDL
 J220            	45.48649597 	0           	                	;	
 J221            	45.48649597 	0.0018      	ZMC8            	;	PRVDL178
 J222            	34.45186234 	0.0004      	ZMC8            	;	89_VDL 96_VDL 90_VDL 91_VDL 97_VDL
 J225            	15.02331448 	0           	ZMC9            	;	PRVDL027
 J227            	28.34655952 	0           	                	;	
 J228            	19.97006798 	0           	ZMC9            	;	PRVDL026
 J229            	28.34655952 	0           	                	;	
 J230            	28.82292557 	0           	                	;	
 J234            	9.133234024 	0.0633      	ZMC9            	;	PLATAFORMA_PRAIA Sandbanks Creperie PRVDL030 Gecko Praca_VDL Beach_Bar
 J236            	35.31584167 	0.0012      	ZMC8            	;	95_VDL 318_VDL 317_VDL
 J237            	10.25835323 	0.0311      	ZMC9            	;	Escritorio_Shelsian Restaurante_Amore Rest_Cantina_Lobo
 J239            	37.87092972 	0.0016      	ZMC8            	;	316_VDL 315_VDL
 J240            	30.25231934 	0.2335      	ZMC9            	;	Hotel_D._Filipa
 J241            	34.48946762 	0.0058      	ZMC8            	;	303_VDL 304_VDL
 J242            	41.14123917 	0.0035      	ZMC8            	;	351_VDL 1002_VDL 1003_VDL 1001_VDL
 J243            	29.0154171  	0           	                	;	
 J244            	41.36788559 	0.0026      	ZMC8            	;	Restaurante_Spikes Auditorio_VDL
 J247            	45.4409523  	0           	                	;	
 J250            	10          	0           	                	;	
 J251            	10          	0.0236      	ZMC9            	;	431_VDL PRVDL032 430_VDL 429_VDL
 J253            	25.91059494 	0           	                	;	
 J254            	36.18782425 	0.0084      	ZMC8            	;	305_VDL 307_VDL 306_VDL
 J255            	41.32447433 	0           	                	;	
 J256            	41.01618195 	0.0007      	ZMC8            	;	VDL_Shopping
 J257            	45.30688095 	0           	                	;	
 J258            	6.982899189 	0.0236      	ZMC9            	;	423_VDL 424_VDL 425_VDL 426_VDL 427_VDL 428_VDL
 J259            	45.30688095 	0.0011      	ZMC8            	;	PRVDL175
 J26             	17.93164444 	0.0356      	ZMC7            	;	1241_TRF 1230_TRF 1234_TRF 1229_TRF 1225_TRF 1240_TRF 1235_TRF PRVDL208 1236_TRF 1239_TRF 1228_TRF 1226_TRF 1237_TRF 1238_TRF 1227_TRF
 J262            	33.60600662 	0           	                	;	
 J267            	35.88622284 	0           	                	;	
 J268            	40.51236725 	0.0061      	ZMC8            	;	502_VDL 501_VDL 311_VDL
 J270            	27.78391266 	0.0023      	ZMC8            	;	196_VDL PRVDL177 197_VDL 199_VDL 198_VDL
 J271            	41.0593071  	0.0091      	ZMC8            	;	308_VDL 352_VDL 309_VDL 353_VDL PRVDL006
 J272            	37.53430176 	0.0022      	ZMC8            	;	202_VDL PRVDL170
 J273            	36.45464325 	0.0022      	ZMC8            	;	1006_VDL 206/7_VDL
 J275            	7.102784157 	0.0086      	ZMC9            	;	432_VDL 433_VDL 434_VDL
 J277            	41.77944183 	0           	                	;	
 J279            	37.86004639 	0           	                	;	
 J28             	20.10536003 	0.0097      	ZMC8            	;	1072_VDL 1071_VDL 1070_VDL 1069_VDL 1018_VDL
 J282            	41.77944183 	0.0093      	ZMC8            	;	Oficina_VDL PRVDL171 Administracao_VDL 212_VDL 210_VDL PRVDL173 211_VDL
 J283            	40.84597015 	0.0005      	ZMC8            	;	310_VDL
 J1384           	39.82630157 	0.0018      	ZMC8            	;	Governantas_VDL PRVDL212
 J293            	7.150640488 	0.0206      	ZMC9            	;	436_VDL 435_VDL PRVDL034
 J296            	38.59047699 	0           	                	;	
 J297            	38.59047699 	0           	                	;	
 J298            	9.192276955 	0.0104      	ZMC9            	;	439_VDL 437_VDL 438_VDL
 J299            	40.02119064 	0           	                	;	
 J300            	40.02119064 	0           	                	;	
 J301            	8.898928642 	0           	                	;	
 J302            	11.68138981 	0.0037      	ZMC9            	;	440_VDL
 J303            	37.54709244 	0.0075      	ZMC8            	;	200/1_VDL 203_VDL 208/9_VDL PRVDL169 205_VDL
 J304            	12.49512005 	0.0051      	ZMC9            	;	441_VDL
 J305            	34.43797684 	0.0116      	ZMC8            	;	173/3A_VDL PRVDL167 185_VDL 184_VDL PRVDL166 180_VDL 174_VDL 176_VDL 177_VDL 182/3_VDL 178_VDL 179_VDL PRVDL164 175/6_VDL 181_VDL 176A_VDL
 J306            	13.62298679 	0.0074      	ZMC9            	;	442_VDL 443_VDL
 J307            	14.60277176 	0.0058      	ZMC9            	;	445_VDL 444_VDL
 J309            	30.72969246 	0           	                	;	
 J31             	26.92234993 	0           	                	;	
 J310            	40.50515366 	0           	                	;	
 J311            	13.08380699 	0           	                	;	
 J312            	15.99271774 	0.0041      	ZMC9            	;	446_VDL 447_VDL
 J313            	14.38028908 	0           	                	;	
 J315            	17.94097519 	0.0092      	ZMC9            	;	448_VDL
 J317            	18.79686737 	0           	                	;	
 J326            	33.506073   	0.0052      	ZMC8            	;	412_VDL 398_VDL 414_VDL 413_VDL 399_VDL
 J329            	37.01777649 	0           	                	;	
 J33             	25.80233955 	0           	                	;	
 J331            	31.74524689 	0.0043      	ZMC8            	;	4_QUA 2_QUA 1_QUA
 J332            	31.74524689 	0.0033      	ZMC8            	;	195_VDL 194_VDL 193_VDL 191_VDL 192_VDL
 J334            	23.77254486 	0.0043      	ZMC8            	;	490_VDL 491_VDL 493_VDL 492_VDL
 J336            	12.38318348 	0.0246      	ZMC9            	;	386_VDL 385_VDL 387_VDL
 J340            	32.62655258 	0.0079      	ZMC8            	;	519_VDL 521_VDL 522_VDL 523_VDL
 J343            	29.49068451 	0.004       	ZMC8            	;	527_VDL 524/5_VDL 526_VDL Central_de_Seguranca PRVDL161
 J344            	14.65461636 	0.0522      	ZMC9            	;	384_VDL 389_VDL 383_VDL
 J345            	31.44434166 	0.0063      	ZMC8            	;	20_QUA 19_QUA 190_VDL 30_QUA 18_QUA 26_QUA PRQUA003
 J346            	37.2802887  	0.0057      	ZMC8            	;	15/14_QUA Tenis_QUA J_G_Bar 5_QUA 8_QUA_B1 6_QUA_B1 7_QUA_B1 PRQUA004 3_QUA_B1 4_QUA_B1 5_QUA_B1
 J347            	38.73703003 	0.0004      	ZMC8            	;	9_QUA_B1 2_QUA_B1 11_QUA_B2 1_QUA_B1
 J348            	16.8153019  	0.0023      	ZMC8            	;	620_VDL 619_VDL 618_VDL
 J349            	27.66049767 	0.0009      	ZMC8            	;	470/94_VDL 472_VDL 475_VDL
 J351            	23.40888596 	0.0033      	ZMC8            	;	PRVDL162 392/3/4_VDL
 J353            	38.61081314 	0.0047      	ZMC8            	;	530_VDL 529_VDL 532_VDL 533_VDL
 J356            	36.95834732 	0.0017      	ZMC8            	;	531_VDL PRVDL160
 J357            	36.52262497 	0.0078      	ZMC8            	;	PRVDL165 186_VDL 171/2_VDL 170_VDL 187_VDL 188_VDL 169_VDL 189_VDL PRVDL163 168_VDL PRVDL168 167_VDL
 J358            	36.55767059 	0.0013      	ZMC8            	;	528_VDL
 J359            	39.58224106 	0.0169      	ZMC8            	;	538/9_VDL 543_VDL 536_VDL 513_VDL 514_VDL 537_VDL 540_VDL 516_VDL 515_VDL 542_VDL
 J36             	24.7868042  	0.0048      	ZMC8            	;	1017_VDL 1019_VDL
 J362            	34.36418915 	0.0065      	ZMC8            	;	374_VDL 370_VDL 373_VDL 372_VDL
 J363            	37.65255356 	0.0069      	ZMC8            	;	29_QUA 35_QUA 34_QUA 27_QUA 28_QUA
 J365            	41.45389557 	0.0082      	ZMC8            	;	17_QUA 21_QUA 16_QUA 22_QUA 45_QUA 46_QUA
 J366            	40.34479141 	0.0036      	ZMC8            	;	535_VDL 534_VDL PRVDL159
 J367            	41.59235001 	0.0015      	ZMC8            	;	35_QUA_JG 15_QUA_JG 14_QUA_JG 22_QUA_JG 36_QUA_JG 23_QUA_JG 40_QUA_JG 17_QUA_JG 16_QUA_JG 20_QUA_JG 37_QUA_JG 39_QUA_JG 21_QUA_JG 18_QUA_JG 19_QUA_JG 38_QUA_JG PRQUA001
 J368            	42.39445877 	0.014       	ZMC8            	;	6_QUA_GJ 7_QUA_GJ 4_QUA_GJ 7_QUA_JG 3_QUA_GJ 2_QUA_GJ 8_QUA_JG 6_QUA_JG 5_QUA_GJ Condominio_JG PRQUA002 33_QUA_JG 32_QUA_JG
 J370            	30.59033585 	0.001       	ZMC8            	;	459_VDL 463_VDL 461_VDL
 J371            	15.31520844 	0           	                	;	
 J373            	14.04430771 	0           	                	;	
 J374            	21.49989891 	0.0042      	ZMC8            	;	375_VDL 379/80_VDL 376_VDL 377/8_VDL
 J375            	38.0108223  	0.0055      	ZMC8            	;	31_QUA 36_QUA 32_QUA 23_QUA 37_QUA
 J376            	40.67437744 	0.0053      	ZMC8            	;	47_QUA Restaurante_Paixa 24_QUA 25_QUA
 J379            	37.47036362 	0           	                	;	
 J38             	25.74571037 	0.0295      	ZMC7            	;	1129_VDL 1161_VDL 1130_VDL 1131_VDL
 J380            	37.47036362 	0.0016      	ZMC8            	;	38_QUA
 J381            	43.30683517 	0.003       	ZMC8            	;	510_VDL 511_VDL
 J383            	45.95026016 	0.0039      	ZMC8            	;	17_QUA_GJ 18_QUA_GJ 44_QUA
 J385            	29.69800186 	0.0028      	ZMC8            	;	457_VDL 453/5_VDL 454/6/8/62/623_VDL
 J386            	40.24309921 	0.0132      	ZMC8            	;	553_VDL 554_VDL 555_VDL 556_VDL 557_VDL 544_VDL 512_VDL
 J387            	41.58292389 	0.0043      	ZMC8            	;	40_QUA 39_QUA
 J388            	29.10565186 	0.0121      	ZMC8            	;	581_VDL 615_VDL 602_VDL 579/80_VDL 606_VDL 605_VDL 603_VDL 604_VDL
 J390            	41.58452225 	0.003       	ZMC8            	;	563_VDL PRVDL004
 J393            	27.7759304  	0.0034      	ZMC8            	;	449_VDL 450_VDL 451_VDL
 J395            	46.55376816 	0.0175      	ZMC8            	;	Condominio_P._Benta 1_QUA_GJ
 J397            	27.13288689 	0.0073      	ZMC8            	;	784_VDL PRVDL085 780_VDL 783_VDL 782_VDL 781_VDL
 J399            	29.36502457 	0.0052      	ZMC8            	;	629_VDL 631_VDL
 J4              	15.4437809  	0           	                	;	
 J40             	17.56970978 	0.0166      	ZMC7            	;	1233_TRF 1224_TRF 1222/3_TRF PRVDL204 PRVDL207
 J400            	29.29312515 	0.0005      	ZMC8            	;	758_VDL 757_VDL 756_VDL PRVDL082
 J401            	30.17172432 	0.0037      	ZMC8            	;	763_VDL 764_VDL PRVDL084
 J402            	30.57551193 	0.0035      	ZMC8            	;	PRVDL083 760_VDL 761_VDL 762_VDL
 J403            	37.41648483 	0.0036      	ZMC8            	;	558_VDL 562_VDL 559_VDL
 J404            	28.14668274 	0.0031      	ZMC8            	;	785_VDL
 J405            	23.11651039 	0.0006      	ZMC8            	;	WC_Golf_16 788_VDL 789_VDL 790_VDL PRVDL087
 J406            	30.34239006 	0.0006      	ZMC8            	;	765_VDL
 J407            	29.96479225 	0           	                	;	
 J408            	28.59052849 	0.0038      	ZMC8            	;	751_VDL 750_VDL PRVDL081
 J409            	32.27957153 	0.0111      	ZMC8            	;	582_VDL 583_VDL 607_VDL 608/9_VDL 586_VDL 584_VDL 594/5_VDL 585_VDL
 J41             	18.26761436 	0.0057      	ZMC8            	;	1074_VDL 1075_VDL 1077_VDL 1076_VDL
 J410            	35.87132263 	0.0036      	ZMC8            	;	561_VDL 560_VDL
 J411            	28.91640282 	0.0032      	ZMC8            	;	PRVDL044 738_VDL 739_VDL PRVDL078
 J412            	30.11906242 	0.0018      	ZMC8            	;	PRVDL042 728B_VDL PRVDL043 728A_VDL
 J413            	30.55243111 	0           	                	;	
 J414            	30.55243111 	0.0005      	ZMC8            	;	775_VDL 774_VDL
 J415            	31.02236176 	0.0037      	ZMC8            	;	759_VDL 773_VDL PRVDL089
 J416            	29.4245224  	0           	                	;	
 J417            	20.27250862 	0.0016      	ZMC8            	;	786_VDL PRVDL086 787_VDL
 J419            	38.86994934 	0           	                	;	
 J42             	30.12158966 	0.0032      	ZMC8            	;	1030_VDL 1031_VDL
 J420            	45.86796951 	0           	                	;	
 J421            	18.67188644 	0.0082      	ZMC8            	;	600_VDL 614_VDL 601_VDL 613_VDL
 J422            	30          	0.0002      	ZMC8            	;	752_VDL 753_VDL
 J423            	31.4922924  	0.0002      	ZMC8            	;	772_VDL
 J424            	29.60662079 	0.0002      	ZMC8            	;	742_VDL
 J425            	29.10280037 	0.0003      	ZMC8            	;	741_VDL 740_VDL
 J426            	30          	0           	                	;	
 J427            	29.82881927 	0.0019      	ZMC8            	;	748_VDL 749_VDL PRVDL080
 J428            	30.53778076 	0.0022      	ZMC8            	;	727/8_VDL PRVDL075 733_VDL
 J429            	29.48846817 	0           	                	;	
 J431            	31.63891411 	0.0002      	ZMC8            	;	771_VDL
 J432            	31.37845421 	0.0022      	ZMC8            	;	770_VDL 768_VDL 769_VDL PRVDL088
 J433            	30.91689491 	0.0002      	ZMC8            	;	754_VDL
 J434            	29.17280006 	0.0003      	ZMC8            	;	747_VDL PRVDL079
 J435            	30.01943207 	0           	                	;	
 J437            	30.91366005 	0           	                	;	
 J438            	30.91366005 	0.0007      	ZMC8            	;	776_VDL 777_VDL 755_VDL
 J44             	30          	0.0004      	ZMC8            	;	1028/9_VDL
 J441            	29.36246109 	0           	                	;	
 J442            	30.2709198  	0.0002      	ZMC8            	;	767_VDL 766_VDL
 J443            	29.36246109 	0.0002      	ZMC8            	;	746_VDL
 J444            	29.36246109 	0           	                	;	
 J445            	29.36246109 	0           	                	;	
 J446            	27.36727905 	0.0029      	ZMC8            	;	597_VDL 596_VDL
 J447            	31.18186569 	0           	                	;	
 J449            	29.82409286 	0.0038      	ZMC8            	;	737_VDL 736_VDL PRVDL077
 J45             	27.30817986 	0.0051      	ZMC8            	;	1047_VDL 1049_VDL 1048_VDL
 J450            	30.25405884 	0.0002      	ZMC8            	;	731_VDL
 J453            	16.25793266 	0.0025      	ZMC8            	;	PRVDL152
 J454            	30.96339417 	0           	                	;	
 J457            	31.27873611 	0.0003      	ZMC8            	;	723_VDL 724_VDL 732_VDL
 J458            	31.24366188 	0           	                	;	
 J460            	31.1644268  	0           	                	;	
 J461            	29.91093063 	0           	                	;	
 J462            	45.35529327 	0           	ZMC8            	;	PRVDL001
 J463            	29.91093063 	0.0004      	ZMC8            	;	734_VDL
 J464            	29.62610245 	0.0002      	ZMC8            	;	735_VDL
 J465            	31.20349121 	0.0018      	ZMC8            	;	Casa_Yanina
 J466            	44.46354294 	0.005       	ZMC8            	;	PRVDL003
 J467            	31.27577591 	0.0001      	ZMC8            	;	730_VDL 729_VDL
 J468            	32.02453232 	0.0072      	ZMC8            	;	632_VDL PRVDL041
 J469            	29.62610245 	0.0006      	ZMC8            	;	745_VDL 743_VDL 744_VDL
 J47             	17.44466591 	0.0019      	ZMC7            	;	1219_TRF 1220_TRF
 J471            	31.91573906 	0.0001      	ZMC8            	;	725_VDL 726_VDL
 J474            	30.36779022 	0.0037      	ZMC8            	;	PRVDL090
 J476            	21.54170036 	0.0084      	ZMC8            	;	634_VDL 636_VDL
 J478            	29.73177147 	0           	                	;	
 J479            	22.24642754 	0.0042      	ZMC8            	;	635_VDL
 J480            	29.65812492 	0.0017      	ZMC8            	;	PRVDL076
 J481            	44.01590729 	0.0064      	ZMC8            	;	PRVDL002 Centro_Medico
 J483            	29.41138649 	0           	                	;	
 J485            	22.89529419 	0           	                	;	
 J486            	30.14488792 	0           	                	;	
 J488            	28.99471664 	0           	                	;	
 J489            	35.92713547 	0.0021      	ZMC8            	;	693_VDL 692_VDL
 J491            	28.87067795 	0           	                	;	
 J493            	31.83485794 	0           	                	;	
 J494            	28.40458679 	0.0022      	ZMC8            	;	13_EL 3_EL 2_EL 1_EL
 J498            	34.87201309 	0.0014      	ZMC8            	;	590E_VDL
 J499            	28.98143578 	0.0048      	ZMC8            	;	640_VDL 638_VDL 639_VDL PRVDL155
 J5              	11.96783924 	0           	                	;	
 J500            	34.87201309 	0           	                	;	
 J501            	43.24070358 	0.0011      	ZMC8            	;	Pingo_Doce
 J502            	24.68259621 	0.0033      	ZMC8            	;	637A_VDL PRVDL156 645A_VDL PRVDL153 645B_VDL PRVDL157
 J503            	31.4584465  	0.0042      	ZMC8            	;	633_VDL 716_VDL 718_VDL
 J504            	25.5132637  	0.0068      	ZMC8            	;	651_VDL 635B_VDL 637B_VDL PRVDL154
 J506            	34.05460739 	0.0005      	ZMC8            	;	659_VDL
 J509            	44.76509094 	0           	                	;	
 J510            	33.20413589 	0           	                	;	
 J512            	33.20413589 	0           	                	;	
 J513            	44.76509094 	0           	                	;	
 J514            	30.39472771 	0           	                	;	
 J516            	31.19284248 	0.0012      	ZMC8            	;	714_VDL
 J517            	31.19284248 	0.0031      	ZMC8            	;	712_VDL
 J52             	27.52822113 	0.0044      	ZMC8            	;	1044_VDL 1050_VDL 1052/52A_VDL 1051_VDL
 J524            	45.45477295 	0.0037      	ZMC8            	;	PRVDL190
 J525            	26.77222824 	0           	                	;	
 J527            	27.96021461 	0.0057      	ZMC8            	;	641_VDL 641A/643_VDL 642_VDL 644_VDL
 J528            	30          	0.0009      	ZMC8            	;	691_VDL
 J532            	30          	0.0015      	ZMC8            	;	660_VDL 661_VDL
 J534            	33.65928268 	0           	                	;	
 J535            	30          	0.0032      	ZMC8            	;	715_VDL 717_VDL
 J537            	30          	0.0011      	ZMC8            	;	690_VDL
 J539            	32.0692482  	0.0041      	ZMC8            	;	710_VDL 708_VDL
 J54             	23.89689255 	0.0647      	ZMC7            	;	1115_VDL 1114_VDL 1113_VDL 1105_VDL 1112_VDL
 J540            	30          	0           	                	;	
 J541            	28.40299225 	0.0012      	ZMC8            	;	719_VDL 721_VDL 722_VDL 720_VDL
 J547            	29.38732529 	0.0033      	ZMC8            	;	689_VDL 664_VDL
 J548            	32.11993408 	0.0021      	ZMC8            	;	702_VDL 709_VDL
 J55             	29.87814713 	0.0729      	ZMC7            	;	1116_VDL 1111_VDL 1117_VDL 1109_VDL 1118_VDL 1110_VDL
 J550            	22.63757706 	0.004       	ZMC8            	;	6_EL
 J553            	27.31966209 	0.003       	ZMC8            	;	688_VDL 687_VDL 686_VDL
 J554            	27.18852234 	0           	                	;	
 J555            	20.35997581 	0.0006      	ZMC8            	;	Sportive_Club 648_VDL
 J556            	25.27425766 	0           	                	;	
 J558            	32.41172028 	0.0021      	ZMC8            	;	665_VDL 662_VDL
 J559            	31.06236839 	0.0027      	ZMC8            	;	707_VDL
 J56             	29.88191795 	0.0196      	ZMC7            	;	1119_VDL 1120_VDL
 J560            	24.01655388 	0.0013      	ZMC8            	;	685_VDL
 J561            	25.40490723 	0           	                	;	
 J562            	25.40490723 	0.0008      	ZMC8            	;	684_VDL
 J564            	31.79211617 	0.0003      	ZMC8            	;	713_VDL
 J565            	25.40490723 	0           	                	;	
 J566            	25.40490723 	0           	                	;	
 J569            	24.56521034 	0.0016      	ZMC8            	;	682_VDL
 J572            	31.14696884 	0           	                	;	
 J574            	34.48734283 	0.001       	ZMC8            	;	653_VDL 654B_VDL 654/654A_VDL
 J575            	20.45374298 	0           	                	;	
 J578            	33.05410385 	0.005       	ZMC8            	;	652_VDL 635C_VDL PRVDL045
 J579            	21.86744308 	0           	                	;	
 J58             	31.45354843 	0.0452      	ZMC7            	;	1153_VDL 1149_VDL 1150_VDL 1151_VDL
 J580            	22.13969994 	0           	                	;	
 J581            	22.19292068 	0           	                	;	
 J582            	23.6176548  	0           	                	;	
 J583            	23.52877235 	0           	                	;	
 J585            	34.63055801 	0           	                	;	
 J588            	34.63055801 	0.0034      	ZMC8            	;	PRVDL046 655_VDL
 J589            	26.44375229 	0.0004      	ZMC8            	;	683_VDL
 J590            	26.89918327 	0.0033      	ZMC8            	;	667_VDL 666_VDL
 J592            	32.86396408 	0           	                	;	
 J593            	29.9761982  	0.0014      	ZMC8            	;	700_VDL 818/9_VDL
 J594            	29.9761982  	0           	                	;	
 J595            	30          	0           	                	;	
 J596            	28.41377449 	0.0007      	ZMC8            	;	806_VDL 803_VDL 805_VDL 804_VDL
 J597            	34.27579498 	0.0032      	ZMC8            	;	655A_VDL 656_VDL PRVDL047
 J598            	32.89719772 	0           	                	;	
 J60             	19.29816246 	0.0017      	ZMC7            	;	Casa_de_Madeira 1211_TRF
 J601            	28.63701057 	0           	                	;	
 J602            	23.81876755 	0           	                	;	
 J603            	30          	0           	                	;	
 J605            	24.46954918 	0.0008      	ZMC8            	;	681_VDL
 J606            	30.85876083 	0.0019      	ZMC8            	;	698_VDL 826_VDL
 J608            	26.03686905 	0.0055      	ZMC8            	;	680_VDL
 J61             	33.81686783 	0.0271      	ZMC7            	;	1123_VDL 1121_VDL 1122_VDL
 J610            	26.03686905 	0           	                	;	
 J614            	29.99799347 	0.0007      	ZMC8            	;	821_VDL 822_VDL 823_VDL
 J616            	29.40345573 	0.0007      	ZMC8            	;	814_VDL 820_VDL 817_VDL 813_VDL
 J620            	35.23789215 	0.0038      	ZMC8            	;	837_VDL 841_VDL PRVDL048 840_VDL 838_VDL 839_VDL
 J621            	32.25168991 	0.0042      	ZMC8            	;	827_VDL 828_VDL 830_VDL 829_VDL
 J622            	35.37217712 	0.0012      	ZMC8            	;	836_VDL 832_VDL 835_VDL 833_VDL 834_VDL
 J625            	34.1158638  	0.0003      	ZMC8            	;	831_VDL
 J627            	29.04603958 	0.0001      	ZMC8            	;	810_VDL
 J63             	34.43093109 	0.0024      	ZMC8            	;	1036_VDL 1032_VDL 1027_VDL
 J633            	30.67084885 	0.0015      	ZMC8            	;	872_VDL 870_VDL 871_VDL 824_VDL 825_VDL
 J634            	29.29213524 	0.0001      	ZMC8            	;	816_VDL
 J635            	29.28431511 	0.0003      	ZMC8            	;	811_VDL
 J636            	29.28431511 	0.0001      	ZMC8            	;	815_VDL
 J637            	34.70724869 	0.0032      	ZMC8            	;	PRVDL051 857_VDL 854_VDL 856_VDL 855_VDL
 J638            	35.00435638 	0.0034      	ZMC8            	;	PRVDL049 861_VDL 858_VDL 860_VDL 859_VDL
 J639            	29.29213524 	0.0001      	ZMC8            	;	873_VDL
 J64             	32.90335083 	0.0498      	ZMC7            	;	1132_VDL 1132A_VDL
 J640            	24.69292259 	0.0001      	ZMC8            	;	PRVDL142
 J642            	29.29213524 	0.0002      	ZMC8            	;	812_VDL
 J644            	24.71474648 	0.0008      	ZMC8            	;	679_VDL
 J645            	29.50652313 	0           	                	;	
 J646            	25.55884171 	0           	                	;	
 J649            	29.50652313 	0.0005      	ZMC8            	;	807_VDL 808_VDL 809_VDL
 J652            	25.54753685 	0           	                	;	
 J653            	25.54753685 	0           	                	;	
 J654            	25.54753685 	0.0008      	ZMC8            	;	669_VDL
 J658            	34.29513168 	0.0005      	ZMC8            	;	862_VDL 864_VDL 863_VDL
 J659            	26.71298409 	0.0022      	ZMC8            	;	671_VDL 678_VDL
 J664            	27.19203758 	0.0017      	ZMC8            	;	668_VDL 670_VDL
 J667            	35.53837204 	0.0039      	ZMC8            	;	844_VDL 845_VDL PRVDL052 846_VDL
 J668            	29.79473114 	0.0053      	ZMC8            	;	890_VDL 889_VDL PRVDL055
 J670            	32.81825256 	0.0008      	ZMC8            	;	47_EL 32_EL 46_EL
 J672            	35.44145966 	0.0094      	ZMC8            	;	PRVDL053 PRVDL050 853_VDL 847_VDL 852_VDL 848_VDL 851_VDL 849_VDL 850_VDL
 J673            	34.06749344 	0.0008      	ZMC8            	;	865_VDL
 J674            	31.43339157 	0.0007      	ZMC8            	;	891_VDL
 J68             	27.00009537 	0.0022      	ZMC8            	;	1061_VDL 1053_VDL
 J680            	30.30965233 	0           	                	;	
 J684            	33.07984161 	0.0011      	ZMC8            	;	887_VDL 866_VDL 886_VDL 885_VDL
 J687            	29.81318855 	0.0006      	ZMC8            	;	888_VDL 920_VDL
 J688            	29.59617996 	0.0001      	ZMC8            	;	921_VDL
 J69             	20.08122253 	0.0038      	ZMC7            	;	1213_TRF 1214_TRF 1215_TRF
 J690            	30.65693474 	0.0018      	ZMC8            	;	869_VDL 881_VDL 867_VDL 884_VDL 882_VDL 868_VDL 883_VDL
 J692            	29.08221245 	0.0001      	ZMC8            	;	922_VDL
 J695            	31.58722496 	0.0003      	ZMC8            	;	892_VDL
 J697            	30.43803596 	0           	                	;	
 J7              	17.45675468 	0.0037      	ZMC8            	;	1064_VDL 1068_VDL 1065_VDL
 J700            	31.58722496 	0.0037      	ZMC8            	;	PRVDL054 893_VDL
 J707            	31.36128235 	0           	                	;	
 J709            	31.36128235 	0.0009      	ZMC8            	;	677_VDL
 J71             	27.46300316 	0.0467      	ZMC7            	;	1107_VDL 1100_VDL 1104_VDL 1106_VDL
 J710            	29.93412971 	0.0021      	ZMC8            	;	874/5_VDL 876_VDL 877_VDL 878_VDL
 J715            	32.78668976 	0.0028      	ZMC8            	;	43_EL 44_EL
 J720            	33.3288765  	0.0016      	ZMC8            	;	36_EL 35_EL
 J725            	31.91871262 	0           	                	;	
 J728            	33.03886795 	0.0009      	ZMC8            	;	676_VDL 675_VDL
 J729            	30          	0           	                	;	
 J73             	30.22282219 	0.0008      	ZMC8            	;	1043_VDL
 J731            	29.877491   	0           	                	;	
 J733            	34.76958084 	0.0016      	ZMC8            	;	673_VDL 674_VDL
 J734            	30          	0           	                	;	
 J74             	36.82034302 	0.047       	ZMC7            	;	1083_VDL 1148_VDL
 J742            	29.87639427 	0           	                	;	
 J743            	29.87639427 	0.0008      	ZMC8            	;	880_VDL 879_VDL 879A_VDL
 J744            	37.33456039 	0           	                	;	
 J747            	29.88175011 	0.0002      	ZMC8            	;	879B_VDL
 J750            	38.61039352 	0           	                	;	
 J754            	30.28689384 	0.0011      	ZMC8            	;	895_VDL 894_VDL
 J756            	39.40473175 	0           	                	;	
 J762            	28.12084198 	0.0002      	ZMC8            	;	897_VDL 896_VDL
 J764            	37.12493134 	0.0007      	ZMC8            	;	672_VDL
 J767            	40          	0           	                	;	
 J77             	30.02600288 	0           	                	;	
 J771            	25.35032082 	0.0097      	ZMC8            	;	919_VDL 918_VDL 899_VDL 898_VDL 923_VDL 924_VDL PRVDL102 927B_VDL 927_VDL PRVDL101 925_VDL 926_VDL
 J772            	22.62885857 	0.0003      	ZMC8            	;	932_VDL 933_VDL 934_VDL
 J773            	36.72719193 	0           	                	;	
 J774            	36.72719193 	0           	                	;	
 J775            	35.70590973 	0           	ZMC8            	;	PRVDL192
 J776            	20          	0.0004      	ZMC8            	;	936_VDL 935_VDL
 J777            	35.70590973 	0           	                	;	
 J778            	20          	0           	                	;	
 J779            	37.05134964 	0           	                	;	
 J782            	37.05134964 	0           	                	;	
 J784            	41.58904266 	0           	                	;	
 J785            	34.07673264 	0.0016      	ZMC8            	;	35B.14_VDLIII
 J787            	38.40803146 	0           	                	;	
 J791            	32.31352615 	0.0019      	ZMC8            	;	37_EL 41_EL 42_EL
 J792            	36.72719193 	0           	                	;	
 J794            	19.89622688 	0.0007      	ZMC8            	;	939_VDL 937_VDL 938_VDL
 J795            	23.50076485 	0.002       	ZMC8            	;	931_VDL 930_VDL 911_VDL 929_VDL 917_VDL 928_VDL 916_VDL 912_VDL 913_VDL 915_VDL 914_VDL
 J798            	38.93528748 	0           	                	;	
 J799            	38.93528748 	0.0026      	ZMC8            	;	35B.33_VDLIII
 J8              	14.15393162 	0           	                	;	
 J80             	9.874103546 	0           	                	;	
 J802            	35.87461472 	0           	                	;	
 J806            	34.75032043 	0.0016      	ZMC8            	;	35B.15_VDLIII
 J81             	35.30418015 	0.0031      	ZMC8            	;	1037_VDL 1026_VDL
 J810            	34.75032043 	0           	                	;	
 J812            	44.40734863 	0           	                	;	
 J815            	19.8246994  	0           	                	;	
 J816            	19.8246994  	0           	                	;	
 J82             	24.52207184 	0.0022      	ZMC8            	;	PRVDL023 007_VDL 008_VDL
 J820            	35.99463272 	0           	                	;	
 J825            	35.99463272 	0           	                	;	
 J827            	43.63223267 	0           	                	;	
 J83             	37.92725372 	0.0128      	ZMC7            	;	1088_VDL
 J831            	31.00205803 	0           	                	;	
 J834            	30.61113167 	0           	                	;	
 J836            	43.87978363 	0           	                	;	
 J838            	37.85207367 	0           	                	;	
 J84             	26.5487957  	0.0008      	ZMC8            	;	012_VDL 011_VDL
 J841            	20.36375427 	0.0098      	ZMC8            	;	900_VDL 901_VDL 905/5A_VDL 908_VDL 904_VDL 909_VDL 903_VDL PRVDL096 902_VDL LAGO_FLAMINGOS PRVDL099
 J848            	42.21754837 	0.0007      	ZMC8            	;	PRVDL189
 J849            	42.21754837 	0           	                	;	
 J85             	31.11512947 	0.0006      	ZMC8            	;	161_VDL 160_VDL 157_VDL 159_VDL 158_VDL
 J851            	42.21754837 	0           	                	;	
 J852            	19.67124748 	0.0007      	ZMC8            	;	910_VDL 907_VDL 906_VDL
 J854            	25.96337318 	0.0062      	ZMC8            	;	12_FV 11_FV 10_FV 6_FV 7_FV 8_FV 9_FV 2B_FV 1B_FV 13B_FV 1A_FV 2A_FV 5_FV 13A_FV 3_FV
 J855            	19.54180336 	0.0051      	ZMC8            	;	PRVDL097
 J856            	21.14957809 	0           	                	;	
 J858            	19.69789696 	0           	                	;	
 J86             	30.17678642 	0.0038      	ZMC8            	;	PRVDL011 1025_VDL 1023_VDL 1024_VDL 1013_VDL
 J860            	19.93304443 	0.0028      	ZMC8            	;	953_VDL PRVDL103 952_VDL 950_VDL
 J861            	42.61923599 	0           	ZMC8            	;	PRVDL193
 J868            	26.88124657 	0.0015      	ZMC8            	;	943_VDL 944_VDL 946_VDL 945_VDL
 J869            	43.39748764 	0           	                	;	
 J87             	38.63244629 	0.0084      	ZMC8            	;	1033_VDL 1034_VDL 1042A_VDL 1035_VDL 1041_VDL 1042/1045_VDL
 J870            	43.39748764 	0           	                	;	
 J872            	43.55340576 	0           	                	;	
 J873            	27.00937271 	0.0002      	ZMC8            	;	947_VDL
 J874            	29.26225471 	0.0007      	ZMC8            	;	942_VDL 941_VDL
 J875            	27.00937271 	0.0007      	ZMC8            	;	949_VDL 949A_VDL
 J878            	36.28262329 	0.001       	ZMC8            	;	37.12/37.24_VDLIII
 J882            	43.89655304 	0           	                	;	
 J889            	43.71958923 	0           	                	;	
 J891            	43.71958923 	0           	                	;	
 J895            	37.00492096 	0.0012      	ZMC8            	;	37.10/37.11_VDLIII
 J898            	37.00492096 	0           	                	;	
 J899            	43.71958923 	0           	                	;	
 J90             	37.79129791 	0.0125      	ZMC7            	;	1126_VDL 1084_VDL
 J901            	25.41130257 	0.0087      	ZMC8            	;	959_VDL 954_VDL PRVDL105 955_VDL 956_VDL 957/8_VDL PRVDL104
 J902            	43.71958923 	0.0011      	ZMC8            	;	PRVDL194
 J903            	43.74014664 	0           	                	;	
 J904            	43.74014664 	0           	                	;	
 J909            	43.53490448 	0           	                	;	
 J91             	37.10937119 	0.0212      	ZMC7            	;	PRVDL176 1125_VDL 1124_VDL
 J910            	26.65992737 	0.0008      	ZMC8            	;	940_VDL
 J913            	42.55657578 	0.0001      	ZMC8            	;	Escritorio_J_Hammond
 J915            	26.65992737 	0           	                	;	
 J916            	25.08642769 	0           	                	;	
 J922            	41.62244797 	0           	                	;	
 J923            	41.5438118  	0           	                	;	
 J926            	41.62244797 	0           	                	;	
 J928            	26.84128571 	0.0022      	ZMC8            	;	PRVDL124 PRVDL112
 J930            	37.75730515 	0           	                	;	
 J932            	19.35246086 	0           	                	;	
 J933            	21.99171638 	0.0011      	ZMC8            	;	972_VDL 971_VDL 989_VDL
 J935            	38.28151703 	0           	                	;	
 J936            	38.28151703 	0           	                	;	
 J940            	38.68387604 	0           	ZMC8            	;	PRVDL195
 J943            	41.58076477 	0           	                	;	
 J944            	41.58076477 	0           	                	;	
 J948            	39.36582184 	0           	                	;	
 J949            	24.76918983 	0.0012      	ZMC8            	;	988_VDL 987_VDL
 J954            	26.64180374 	0.0011      	ZMC8            	;	984_VDL 986_VDL 985_VDL
 J955            	39.54335022 	0           	                	;	
 J958            	39.81704712 	0           	                	;	
 J959            	39.81704712 	0           	                	;	
 J96             	28.47805786 	0.004       	ZMC8            	;	017_VDL 017A_VDL
 J967            	39.43150711 	0           	                	;	
 J968            	39.43150711 	0           	                	;	
 J970            	39.43150711 	0           	                	;	
 J971            	23.55295372 	0.0011      	ZMC8            	;	Casa_do_Rei 973_VDL 974_VDL
 J976            	21.61436844 	0.0039      	ZMC8            	;	PRVDL119 978_VDL 977_VDL 975_VDL 983_VDL 976_VDL
 J982            	30          	0           	                	;	
 J983            	30          	0           	                	;	
 J984            	38.80098343 	0           	                	;	
 J985            	38.80098343 	0           	                	;	
 J986            	16.09361649 	0.0007      	ZMC8            	;	Estrela_Meio_Dia Casa_Miradouro 982_VDL
 J987            	36.08427048 	0           	ZMC8            	;	PRVDL197
 J988            	13.29393291 	0           	                	;	
 J990            	40          	0           	                	;	
 J991            	40          	0           	                	;	
 J992            	40          	0           	                	;	
 J996            	40          	0           	ZMC8            	;	PRVDL196
 J999            	44.88871002 	0.0017      	ZMC8            	;	PRVDL187 LAGO_ROYAL Edificio_Cafe
 PU928_Dis       	14.28838539 	0.0307      	ZMC9            	;	499_VDL 381_VDL 391_VDL
 PU928_Suc       	14.28838539 	0.0113      	ZMC9            	;	500_VDL
 PU929_Dis       	30          	0.0027      	ZMC8            	;	020_VDL 022_VDL
 PU929_Suc       	30          	0.0019      	ZMC8            	;	021/023_VDL
 PU930_Dis       	30.10257912 	0           	                	;	
 PU930_Suc       	30.31639671 	0.0018      	ZMC9            	;	48_VDL 47_VDL
 PU933_Dis       	28.03227615 	0.0001      	ZMC9            	;	57_VDL
 PU933_Suc       	28.03227615 	0.0036      	ZMC9            	;	53_VDL
 V919_Dw         	8.792980194 	0           	                	;	
 V919_Up         	8.792980194 	0.0006      	ZMC8            	;	495_VDL
 V920_Dw         	20.01537323 	0           	                	;	
 V920_Up         	20.01537323 	0           	                	;	
 V921_Dw         	31.05600357 	0.0074      	ZMC8            	;	PRVDL012 302N_VDL 301_VDL
 V921_Up         	31.05600357 	0           	                	;	
 V922_Dw         	29.48473358 	0           	                	;	
 V922_Up         	29.48473358 	0           	                	;	
 V923_Dw         	20.01537323 	0           	                	;	
 V923_Up         	20.01537323 	0           	                	;	
 V924_Up         	45.4409523  	0           	                	;
 V925_Up         	45.4409523  	0           	                	;	
 V926_Dw         	33.98746872 	0.0038      	ZMC8            	;	409_VDL 410_VDL 411_VDL
 V926_Up         	33.98746872 	0           	                	;	
 V927_Dw         	45.4409523  	0           	                	;	
 V927_Up         	45.4409523  	0           	                	;	
 J1354           	45.4409523  	0           	                	;
 J1362           	45.4409523  	0           	                	;
 J1537           	31.24366188 	0           	                	;
 J1641           	34.1158638  	0           	                	;
 J1864           	30.2126236  	0           	                	;
 J2026           	29.13322449 	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 PRESSURE        	74          	reservoir_pressure	;
 GRAVITICA       	48          	                	;
 LITORAL         	80          	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	PU933_Dis       	PU933_Suc       	1           	110         	120         	0           	OPEN  	;
 3               	J1864           	J1117           	1           	1000        	120         	0           	OPEN  	;
 4               	PU929_Suc       	PU929_Dis       	1           	110         	120         	0           	OPEN  	;
 5               	PU928_Suc       	PU928_Dis       	1           	110         	120         	0           	OPEN  	;
 P1_SPL1         	J370            	J1137           	71.676      	110         	120         	0           	OPEN  	;
 P1_SPL2         	J1130           	J334            	60.744      	110         	120         	0           	OPEN  	;
 P1_SPL3         	J1137           	J1130           	94.743      	110         	120         	0           	OPEN  	;
 P10_ND1         	J193            	J191            	16.83       	110         	120         	0           	OPEN  	;
 P10_ND2         	J188            	J161            	58.706      	110         	120         	0           	OPEN  	;
 P10_ND3         	J191            	J196            	34.69       	110         	120         	0           	OPEN  	;
 P10_ND5         	J196            	J188            	17.619      	110         	120         	0           	OPEN  	;
 P101            	J731            	J710            	14.736      	80          	120         	0           	OPEN  	;
 P102_ND1        	J742            	J731            	11.306      	90          	120         	0           	OPEN  	;
 P102_ND2        	J731            	J747            	25.327      	90          	120         	0           	OPEN  	;
 P103_4_ND1      	J684            	J742            	137.366     	90          	120         	0           	OPEN  	;
 P103_4_ND2      	J742            	J743            	1.545       	90          	120         	0           	OPEN  	;
 P107_3          	J658            	J795            	147.598     	200         	120         	0           	OPEN  	;
 P109_2          	J816            	J772            	38.373      	90          	120         	0           	OPEN  	;
 P11_ND1         	J147            	J161            	9.773       	110         	120         	0           	OPEN  	;
 P11_ND2         	J161            	J162            	1.638       	110         	120         	0           	OPEN  	;
 P111_ND1        	J776            	J778            	2.733       	90          	120         	0           	OPEN  	;
 P111_ND2        	J778            	J816            	98.381      	90          	120         	0           	OPEN  	;
 P111_ND4        	J816            	J815            	2.746       	90          	120         	0           	OPEN  	;
 P113_4          	J778            	J794            	39.095      	90          	120         	0           	OPEN  	;
 P1160           	J1156           	J928            	14.159      	315         	120         	0           	OPEN  	;
 P1161           	J1537           	J447            	40.914      	200         	120         	0           	OPEN  	;
 P1162           	J447            	J1537           	41.555      	200         	120         	0           	OPEN  	;
 P1171           	J212            	J230            	19.206      	200         	120         	0           	OPEN  	;
 P118_7_ND1      	J873            	J868            	18.862      	90          	120         	0           	OPEN  	;
 P118_7_ND2      	J868            	J874            	65.611      	90          	120         	0           	OPEN  	;
 P118_7_ND4      	J874            	J875            	23.291      	90          	120         	0           	OPEN  	;
 P12             	J162            	J175            	18.73       	63          	120         	0           	OPEN  	;
 P127            	J597            	J588            	31.451      	63          	120         	0           	OPEN  	;
 P128_ND1        	J578            	J592            	25.129      	200         	120         	0           	OPEN  	;
 P128_ND2        	J592            	J625            	41.734      	200         	120         	0           	OPEN  	;
 P129_3_ND1_SPL1 	J795            	J1140           	203.179     	200         	120         	0           	OPEN  	;
 P129_3_ND1_SPL2 	J1140           	J910            	104.913     	200         	120         	0           	OPEN  	;
 P129_3_ND2_SPL1 	J910            	J1156           	0.758       	200         	120         	0           	OPEN  	;
 P129_3_ND2_SPL2 	J1156           	J916            	7.537       	200         	120         	0           	OPEN  	;
 P13_ND1         	J147            	J138            	12.573      	110         	120         	0           	OPEN  	;
 P13_ND2         	J138            	J135            	1.168       	110         	120         	0           	OPEN  	;
 P132_2_SPL1     	J348            	J1132           	106.535     	110         	120         	0           	OPEN  	;
 P132_2_SPL2     	J1132           	J1136           	89.801      	110         	120         	0           	OPEN  	;
 P132_2_SPL4     	J1136           	J399            	72.76       	110         	120         	0           	OPEN  	;
 P135_ND1        	J228            	J225            	80.417      	175         	120         	0           	OPEN  	;
 P135_ND2        	J225            	J250            	118.105     	175         	120         	0           	OPEN  	;
 P135_ND4        	J250            	J275            	75.98       	175         	120         	0           	OPEN  	;
 P136_2_ND1      	J311            	J302            	9.789       	110         	120         	0           	OPEN  	;
 P136_2_ND2_SPL1 	J302            	J1129           	36.57       	110         	120         	0           	OPEN  	;
 P136_2_ND2_SPL2 	J1129           	J258            	74.399      	110         	120         	0           	OPEN  	;
 P14             	J102            	J106            	59.979      	63          	120         	0           	OPEN  	;
 P141_3          	J41             	J141            	163.47      	90          	120         	0           	OPEN  	;
 P147_2          	J28             	J36             	45.496      	90          	120         	0           	OPEN  	;
 P148_SPL1       	J36             	J1145           	50.576      	63          	120         	0           	OPEN  	;
 P148_SPL2       	J1145           	J86             	63.372      	63          	120         	0           	OPEN  	;
 P15             	J101            	J77             	19.773      	110         	120         	0           	OPEN  	;
 P150_2_ND1_SPL1 	J18             	J1144           	103.321     	75          	120         	0           	OPEN  	;
 P150_2_ND1_SPL2 	J1144           	J111            	121.63      	75          	120         	0           	OPEN  	;
 P150_2_ND2      	J111            	J116            	4.489       	75          	120         	0           	OPEN  	;
 P154_3_ND1      	J33             	J44             	41.275      	63          	120         	0           	OPEN  	;
 P154_3_ND2      	J44             	J63             	32.811      	63          	120         	0           	OPEN  	;
 P154_3_ND4      	J63             	J81             	35.952      	63          	120         	0           	OPEN  	;
 P156            	J44             	J42             	15.271      	63          	120         	0           	OPEN  	;
 P157_2_ND1      	J63             	J108            	83.616      	75          	120         	0           	OPEN  	;
 P157_2_ND2      	J108            	J121            	19.387      	75          	120         	0           	OPEN  	;
 P158            	J108            	J111            	9.041       	75          	120         	0           	OPEN  	;
 P159_ND1        	J116            	J129            	19.165      	90          	120         	0           	OPEN  	;
 P159_ND2        	J129            	J134            	5.793       	90          	120         	0           	OPEN  	;
 P16_2_ND1       	J125            	J124            	1.13        	125         	120         	0           	OPEN  	;
 P16_2_ND2_SPL1  	J85             	J1127           	57.089      	125         	120         	0           	OPEN  	;
 P16_2_ND2_SPL2  	J1127           	J113            	51.528      	125         	120         	0           	OPEN  	;
 P16_2_ND3       	J101            	J85             	41.02       	125         	120         	0           	OPEN  	;
 P16_2_ND3_D0BG  	J102            	J101            	0.693       	125         	120         	0           	OPEN  	;
 P16_2_ND3_L085  	J124            	J102            	55.817      	125         	120         	0           	OPEN  	;
 P16_2_ND4       	J113            	J122            	24.232      	125         	120         	0           	OPEN  	;
 P16_2_ND6       	J122            	J110            	13.8        	125         	120         	0           	OPEN  	;
 P161_2          	J87             	J110            	128.069     	63          	120         	0           	OPEN  	;
 P162_2          	J52             	J73             	50.796      	63          	120         	0           	OPEN  	;
 P163_2          	J52             	J45             	56.919      	63          	120         	0           	OPEN  	;
 P166            	J52             	J31             	117.887     	63          	120         	0           	OPEN  	;
 P169            	J259            	J282            	92.996      	200         	120         	0           	OPEN  	;
 P17             	J85             	J73             	9.604       	110         	120         	0           	OPEN  	;
 P170_2_ND1      	V924_Up         	J257            	33.309      	200         	120         	0           	OPEN  	;
 P170_2_ND2      	J257            	J277            	94.222      	200         	120         	0           	OPEN  	;
 P171_2          	J310            	J273            	54.317      	90          	120         	0           	OPEN  	;
 P178_ND1        	J910            	J915            	3.192       	90          	120         	0           	OPEN  	;
 P178_ND2        	J901            	J860            	62.53       	90          	120         	0           	OPEN  	;
 P178_ND3_SPL2   	J1138           	J1139           	79.079      	90          	120         	0           	OPEN  	;
 P178_ND3_SPL3   	J915            	J1138           	73.233      	90          	120         	0           	OPEN  	;
 P178_ND3_SPL4   	J1139           	J901            	73.042      	90          	120         	0           	OPEN  	;
 P179            	J858            	J901            	97.089      	90          	120         	0           	OPEN  	;
 P18_ND1         	J147            	J148            	19.935      	110         	120         	0           	OPEN  	;
 P18_ND2         	J148            	J153            	19.295      	110         	120         	0           	OPEN  	;
 P180            	J868            	J932            	108.681     	110         	120         	0           	OPEN  	;
 P181_2          	J916            	J874            	33.316      	90          	120         	0           	OPEN  	;
 P182_2_ND1      	J916            	J971            	96.805      	200         	120         	0           	OPEN  	;
 P182_2_ND2      	J971            	J976            	33.817      	200         	120         	0           	OPEN  	;
 P183_2_V1_SPL1  	J373            	J1133           	133.299     	90          	120         	0           	OPEN  	;
 P183_2_V1_SPL2  	J1133           	V919_Dw         	150.879     	90          	120         	0           	OPEN  	;
 P183_2_V2       	V919_Up         	J348            	70.616      	90          	120         	0           	OPEN  	;
 P184_3_SPL1     	J68             	J1128           	43.919      	90          	120         	0           	OPEN  	;
 P184_3_SPL2     	J1128           	J77             	163.12      	90          	120         	0           	OPEN  	;
 P186_2          	J68             	J7              	177.838     	75          	120         	0           	OPEN  	;
 P187_7_ND1      	J54             	J41             	333.294     	90          	120         	0           	OPEN  	;
 P187_7_ND3      	J41             	J28             	86.598      	90          	120         	0           	OPEN  	;
 P188_7_ND1      	J257            	J300            	677.771     	200         	120         	0           	OPEN  	;
 P188_7_ND2      	J300            	J299            	0.293       	200         	120         	0           	OPEN  	;
 P190_5_ND1      	J296            	J297            	0.134       	200         	120         	0           	OPEN  	;
 P190_5_ND2      	J297            	J277            	467.604     	200         	120         	0           	OPEN  	;
 P191_2_ND1_SPL1 	J137            	J1146           	62.478      	125         	120         	0           	OPEN  	;
 P191_2_ND1_SPL2 	J1146           	J220            	154.39      	125         	120         	0           	OPEN  	;
 P191_2_ND2      	J220            	J221            	0.774       	125         	120         	0           	OPEN  	;
 P192            	J379            	J345            	244.993     	110         	120         	0           	OPEN  	;
 P193_ND1        	J387            	J376            	35.02       	110         	120         	0           	OPEN  	;
 P193_ND2        	J365            	J376            	236.44      	110         	120         	0           	OPEN  	;
 P193_ND3        	J376            	J365            	62.202      	110         	120         	0           	OPEN  	;
 P194            	J365            	J367            	27.255      	50          	120         	0           	OPEN  	;
 P195_2_ND1      	J403            	J390            	69.176      	200         	120         	0           	OPEN  	;
 P195_2_ND2      	J390            	J381            	32.677      	200         	120         	0           	OPEN  	;
 P196_2          	J419            	J498            	116.372     	200         	120         	0           	OPEN  	;
 P199            	J500            	J489            	16.204      	50          	120         	0           	OPEN  	;
 P2_2_ND1        	J194            	J193            	0.441       	110         	120         	0           	OPEN  	;
 P2_2_ND2        	J144            	J125            	23.901      	110         	120         	0           	OPEN  	;
 P2_2_ND3        	J193            	J144            	62.044      	110         	120         	0           	OPEN  	;
 P20             	J485            	J453            	107.928     	200         	120         	0           	OPEN  	;
 P200            	J510            	J512            	1.043       	110         	120         	0           	OPEN  	;
 P203_10         	J512            	J553            	136.392     	75          	120         	0           	OPEN  	;
 P211            	J553            	J554            	1.25        	110         	120         	0           	OPEN  	;
 P212            	J554            	J556            	21.93       	75          	120         	0           	OPEN  	;
 P218            	J566            	J565            	0.609       	110         	120         	0           	OPEN  	;
 P219            	J565            	J569            	10.26       	75          	120         	0           	OPEN  	;
 P22             	J421            	J453            	40.324      	200         	120         	0           	OPEN  	;
 P220_10_ND1     	J553            	J561            	22.57       	110         	120         	0           	OPEN  	;
 P220_10_ND10    	J640            	J707            	86.918      	110         	120         	0           	OPEN  	;
 P220_10_ND2     	J561            	J566            	1.521       	110         	120         	0           	OPEN  	;
 P220_10_ND4     	J566            	J583            	31.102      	110         	120         	0           	OPEN  	;
 P220_10_ND6     	J583            	J602            	29.783      	110         	120         	0           	OPEN  	;
 P220_10_ND8     	J602            	J640            	41.478      	110         	120         	0           	OPEN  	;
 P221_2          	J602            	J605            	4.205       	110         	120         	0           	OPEN  	;
 P232_7          	J709            	J728            	50.336      	90          	120         	0           	OPEN  	;
 P239_5          	J733            	J764            	55.166      	110         	120         	0           	OPEN  	;
 P255_14_ND1     	J528            	J537            	8.664       	110         	120         	0           	OPEN  	;
 P255_14_ND2     	J537            	J589            	107.545     	110         	120         	0           	OPEN  	;
 P255_14_ND4     	J589            	J608            	28.3        	110         	120         	0           	OPEN  	;
 P255_14_ND6     	J608            	J646            	42.171      	110         	120         	0           	OPEN  	;
 P255_14_ND8     	J646            	J659            	18.571      	110         	120         	0           	OPEN  	;
 P262_2          	J608            	J610            	0.88        	110         	120         	0           	OPEN  	;
 P263_ND1        	J646            	J652            	8.738       	110         	120         	0           	OPEN  	;
 P263_ND2        	J652            	J654            	2.932       	110         	120         	0           	OPEN  	;
 P265_2          	J652            	J653            	1.085       	110         	120         	0           	OPEN  	;
 P268_2          	J560            	J583            	39.943      	110         	120         	0           	OPEN  	;
 P269            	J561            	J562            	1.81        	110         	120         	0           	OPEN  	;
 P270_5_ND1      	J500            	J510            	15.017      	110         	120         	0           	OPEN  	;
 P270_5_ND2      	J510            	J528            	37.489      	110         	120         	0           	OPEN  	;
 P271_2          	J528            	J534            	54.489      	110         	120         	0           	OPEN  	;
 P273_2          	J534            	J506            	47.479      	110         	120         	0           	OPEN  	;
 P275_2          	J534            	J558            	59.834      	110         	120         	0           	OPEN  	;
 P278            	J540            	J547            	17.804      	110         	120         	0           	OPEN  	;
 P279_2_ND1      	J537            	J540            	7.174       	110         	120         	0           	OPEN  	;
 P279_2_ND2      	J540            	J532            	17.137      	110         	120         	0           	OPEN  	;
 P28             	J366            	J353            	58.373      	110         	120         	0           	OPEN  	;
 P29             	J353            	J356            	25.227      	50          	120         	0           	OPEN  	;
 P299_2          	J707            	J725            	17.611      	110         	120         	0           	OPEN  	;
 P3              	J194            	J208            	24.075      	63          	120         	0           	OPEN  	;
 P30_2_ND1       	J340            	J359            	160.45      	110         	120         	0           	OPEN  	;
 P30_2_ND2       	J359            	J386            	108.217     	110         	120         	0           	OPEN  	;
 P304            	J589            	J590            	8.422       	110         	120         	0           	OPEN  	;
 P305_2          	J659            	J664            	57.814      	110         	120         	0           	OPEN  	;
 P306_10_ND1     	J659            	J733            	76.246      	110         	120         	0           	OPEN  	;
 P306_10_ND2     	J709            	J707            	0.408       	110         	120         	0           	OPEN  	;
 P306_10_ND3     	J733            	J709            	64.559      	110         	120         	0           	OPEN  	;
 P307            	J640            	J644            	7.162       	110         	120         	0           	OPEN  	;
 P309_2_ND1      	J137            	J114            	38.797      	160         	120         	0           	OPEN  	;
 P309_2_ND2      	J114            	J60             	105.047     	160         	120         	0           	OPEN  	;
 P31_SPL1        	J386            	J1125           	144.921     	110         	120         	0           	OPEN  	;
 P31_SPL2        	J1125           	J366            	104.439     	110         	120         	0           	OPEN  	;
 P310            	J15             	J5              	55.817      	63          	120         	0           	OPEN  	;
 P311            	J26             	J12             	77.425      	90          	120         	0           	OPEN  	;
 P312            	J12             	J4              	40.645      	63          	120         	0           	OPEN  	;
 P313_2          	J26             	J15             	39.576      	90          	120         	0           	OPEN  	;
 P315_ND1        	J40             	J60             	31.763      	160         	120         	0           	OPEN  	;
 P315_ND2        	J60             	J69             	56.136      	160         	120         	0           	OPEN  	;
 P316            	J40             	J47             	69.472      	160         	120         	0           	OPEN  	;
 P318_2          	J154            	J220            	95.317      	160         	120         	0           	OPEN  	;
 P320_4          	J74             	J154            	89.969      	160         	120         	0           	OPEN  	;
 P323            	J74             	J64             	28.966      	160         	120         	0           	OPEN  	;
 P324            	J64             	J38             	68.299      	110         	120         	0           	OPEN  	;
 P327_9_SPL1     	J11             	J1147           	108.02      	90          	120         	0           	OPEN  	;
 P327_9_SPL2     	J1147           	J38             	54.512      	90          	120         	0           	OPEN  	;
 P33_3_ND1       	J229            	J240            	60.953      	200         	120         	0           	OPEN  	;
 P33_3_ND2       	J240            	J300            	478.392     	200         	120         	0           	OPEN  	;
 P337_4          	J2              	J38             	141.203     	90          	120         	0           	OPEN  	;
 P339_3          	J58             	J64             	58.83       	90          	120         	0           	OPEN  	;
 P34_ND1         	J179            	J134            	54.967      	90          	120         	0           	OPEN  	;
 P34_ND2         	J134            	J129            	5.793       	90          	120         	0           	OPEN  	;
 P342_5          	J74             	J91             	103.008     	140         	120         	0           	OPEN  	;
 P346            	J91             	J90             	25.437      	140         	120         	0           	OPEN  	;
 P347            	J90             	J83             	41.235      	140         	120         	0           	OPEN  	;
 P349_3          	J61             	J91             	60.422      	90          	120         	0           	OPEN  	;
 P351_2          	J90             	J109            	34.139      	90          	120         	0           	OPEN  	;
 P352            	J83             	J55             	50.387      	110         	120         	0           	OPEN  	;
 P353            	J55             	J56             	36.41       	90          	120         	0           	OPEN  	;
 P354_3          	J55             	J54             	130.684     	110         	120         	0           	OPEN  	;
 P359            	J71             	J107            	53.066      	90          	120         	0           	OPEN  	;
 P36_ND1         	J297            	J296            	0.19        	200         	120         	0           	OPEN  	;
 P36_ND2         	J296            	J329            	103.246     	200         	120         	0           	OPEN  	;
 P361_6_ND1      	J54             	J71             	43.528      	110         	120         	0           	OPEN  	;
 P361_6_ND2      	J71             	J105            	98.566      	110         	120         	0           	OPEN  	;
 P364            	J83             	J105            	45.077      	110         	120         	0           	OPEN  	;
 P365_2          	J105            	J169            	75.306      	90          	120         	0           	OPEN  	;
 P367            	J169            	J167            	30.64       	90          	120         	0           	OPEN  	;
 P369_7          	J169            	J202            	123.689     	90          	120         	0           	OPEN  	;
 P37_ND1         	J254            	J219            	82.985      	200         	120         	0           	OPEN  	;
 P37_ND2         	J179            	J199            	127.303     	200         	120         	0           	OPEN  	;
 P37_ND3         	J219            	J179            	99.022      	200         	120         	0           	OPEN  	;
 P376            	J154            	J151            	29.464      	90          	120         	0           	OPEN  	;
 P377_ND1        	J491            	J488            	7.78        	90          	120         	0           	OPEN  	;
 P377_ND2        	J488            	J550            	102.734     	90          	120         	0           	OPEN  	;
 P378            	J580            	J670            	119.904     	90          	120         	0           	OPEN  	;
 P379            	J831            	J834            	6.996       	110         	120         	0           	OPEN  	;
 P38_3_ND1       	J227            	J262            	120.057     	200         	120         	0           	OPEN  	;
 P38_3_ND2       	J262            	J329            	389.057     	200         	120         	0           	OPEN  	;
 P381_ND1        	J494            	J579            	149.265     	160         	120         	0           	OPEN  	;
 P381_ND2        	J579            	J582            	5.176       	160         	120         	0           	OPEN  	;
 P382            	J582            	J720            	157.129     	140         	120         	0           	OPEN  	;
 P383            	J720            	J831            	106.414     	110         	120         	0           	OPEN  	;
 P385_ND1        	J582            	J580            	7.571       	110         	120         	0           	OPEN  	;
 P385_ND2        	J580            	J575            	37.436      	110         	120         	0           	OPEN  	;
 P387_2_ND1      	J494            	J491            	5.606       	200         	120         	0           	OPEN  	;
 P387_2_ND2      	J491            	J478            	26.861      	200         	120         	0           	OPEN  	;
 P388            	J831            	J856            	96.898      	90          	120         	0           	OPEN  	;
 P389            	J488            	J483            	7.004       	90          	120         	0           	OPEN  	;
 P39_2           	J185            	J215            	41.435      	50          	120         	0           	OPEN  	;
 P390            	J812            	J784            	45.846      	110         	120         	0           	OPEN  	;
 P391_ND1        	J851            	J848            	4.365       	250         	120         	0           	OPEN  	;
 P391_ND2        	J848            	J849            	5.548       	250         	120         	0           	OPEN  	;
 P393_4          	J913            	J1004           	223.139     	160         	120         	0           	OPEN  	;
 P397_2_ND1      	J848            	J836            	44.394      	140         	120         	0           	OPEN  	;
 P397_2_ND2      	J836            	J827            	29.844      	140         	120         	0           	OPEN  	;
 P398_2          	J851            	J913            	116.189     	140         	120         	0           	OPEN  	;
 P399            	J827            	J750            	197.582     	110         	120         	0           	OPEN  	;
 P40_6_ND1       	J388            	J409            	161.813     	110         	120         	0           	OPEN  	;
 P40_6_ND2_SPL1  	J409            	J1169           	99.628      	110         	120         	0           	OPEN  	;
 P40_6_ND2_SPL2  	J1169           	J498            	96.248      	110         	120         	0           	OPEN  	;
 P40_6_ND4       	J498            	J500            	5.978       	110         	120         	0           	OPEN  	;
 P401_4          	J902            	J913            	137.457     	140         	120         	0           	OPEN  	;
 P403_2          	J1102           	J1064           	51.123      	63          	120         	0           	OPEN  	;
 P406_6          	J1064           	J1085           	69.374      	110         	120         	0           	OPEN  	;
 P411_2_ND1      	J1099           	J1095           	0.934       	75          	120         	0           	OPEN  	;
 P411_2_ND2      	J1092           	J1085           	9.759       	75          	120         	0           	OPEN  	;
 P411_2_ND3      	J1095           	J1092           	0.313       	75          	120         	0           	OPEN  	;
 P419_14         	J1085           	J1056           	265.941     	90          	120         	0           	OPEN  	;
 P426            	J1034           	J1056           	83.674      	75          	120         	0           	OPEN  	;
 P429_5          	J996            	J1034           	87.968      	90          	120         	0           	OPEN  	;
 P433_4_ND1      	J996            	J1019           	73.815      	63          	120         	0           	OPEN  	;
 P433_4_ND2      	J1019           	J1038           	18.543      	63          	120         	0           	OPEN  	;
 P433_4_ND4      	J1038           	J1029           	28.443      	63          	120         	0           	OPEN  	;
 P437_ND1        	J1042           	J1000           	127.405     	63          	120         	0           	OPEN  	;
 P437_ND2        	J1000           	J983            	184.101     	63          	120         	0           	OPEN  	;
 P438_ND1        	J1000           	J1001           	0.351       	63          	120         	0           	OPEN  	;
 P438_ND2        	J1001           	J1006           	8.982       	63          	120         	0           	OPEN  	;
 P44_4_SPL1      	J453            	J1168           	116.507     	110         	120         	0           	OPEN  	;
 P44_4_SPL2      	J1168           	J555            	80.856      	110         	120         	0           	OPEN  	;
 P440_6          	J970            	J996            	108.568     	110         	120         	0           	OPEN  	;
 P45_ND1         	J200            	J212            	18.702      	140         	120         	0           	OPEN  	;
 P45_ND2         	J212            	J2026           	19.251      	140         	120         	0           	OPEN  	;
 P450_11         	J959            	J970            	620.581     	63          	120         	0           	OPEN  	;
 P456            	J899            	J909            	8.736       	140         	120         	0           	OPEN  	;
 P457_3_ND1      	J882            	J899            	7.95        	75          	120         	0           	OPEN  	;
 P457_3_ND2      	J899            	J902            	1.498       	75          	120         	0           	OPEN  	;
 P46_2           	J362            	J374            	160.52      	110         	120         	0           	OPEN  	;
 P461_6_ND1      	J734            	J777            	60.398      	63          	120         	0           	OPEN  	;
 P461_6_ND2      	J777            	J882            	414.073     	63          	120         	0           	OPEN  	;
 P47             	J262            	J309            	88.659      	90          	120         	0           	OPEN  	;
 P470_5_ND1      	J777            	J787            	112.167     	63          	120         	0           	OPEN  	;
 P470_5_ND2      	J787            	J774            	20.803      	63          	120         	0           	OPEN  	;
 P474_6_ND1      	J799            	J825            	62.768      	63          	120         	0           	OPEN  	;
 P474_6_ND2      	J825            	J872            	400.609     	63          	120         	0           	OPEN  	;
 P477_5          	J872            	J909            	41.397      	75          	120         	0           	OPEN  	;
 P48_6_ND1       	J343            	J326            	124.952     	110         	120         	0           	OPEN  	;
 P48_6_ND2_SPL1  	J326            	J1153           	71.314      	110         	120         	0           	OPEN  	;
 P48_6_ND2_SPL2  	J1153           	J1154           	90.229      	110         	120         	0           	OPEN  	;
 P48_6_ND2_SPL4  	J1154           	J351            	42.207      	110         	120         	0           	OPEN  	;
 P482_2_ND1      	J1019           	J1024           	11.105      	63          	120         	0           	OPEN  	;
 P482_2_ND2      	J1024           	J1025           	1.648       	63          	120         	0           	OPEN  	;
 P483_2          	J1038           	J1027           	16          	63          	120         	0           	OPEN  	;
 P484            	J970            	J959            	9.131       	110         	120         	0           	OPEN  	;
 P486_5          	J909            	J959            	154.046     	125         	120         	0           	OPEN  	;
 P489_2          	J825            	J810            	9.762       	63          	120         	0           	OPEN  	;
 P490            	J1004           	J1064           	170.231     	125         	120         	0           	OPEN  	;
 P491            	J347            	J346            	39.109      	63          	120         	0           	OPEN  	;
 P492_SPL1       	J368            	J1118           	62.669      	110         	120         	0           	OPEN  	;
 P492_SPL2       	J1118           	J347            	67.599      	110         	120         	0           	OPEN  	;
 P495_3_SPL1     	J368            	J1121           	33.093      	125         	120         	0           	OPEN  	;
 P495_3_SPL2     	J1121           	J383            	40.32       	125         	120         	0           	OPEN  	;
 P496_SPL1       	J421            	J1167           	106.132     	110         	120         	0           	OPEN  	;
 P496_SPL2       	J1167           	J446            	71.379      	110         	120         	0           	OPEN  	;
 P497_2          	J446            	J409            	52.62       	110         	120         	0           	OPEN  	;
 P499            	J527            	J499            	67.069      	63          	120         	0           	OPEN  	;
 P50_2_ND1       	J1384           	J279            	57.173      	90          	120         	0           	OPEN  	;
 P50_2_ND2       	J272            	J357            	321.398     	90          	120         	0           	OPEN  	;
 P50_2_ND3       	J279            	J272            	14.994      	90          	120         	0           	OPEN  	;
 P50_2_ND4       	J357            	J363            	24.571      	90          	120         	0           	OPEN  	;
 P500_2          	J446            	J527            	149.114     	110         	120         	0           	OPEN  	;
 P501_2          	J386            	J390            	75.094      	110         	120         	0           	OPEN  	;
 P503            	J480            	J525            	64.519      	200         	120         	0           	OPEN  	;
 P504            	J417            	J405            	56.59       	63          	120         	0           	OPEN  	;
 P506_8_ND1      	J282            	J273            	110.791     	200         	120         	0           	OPEN  	;
 P506_8_ND10     	J388            	J421            	136.161     	200         	120         	0           	OPEN  	;
 P506_8_ND10_HU0B	J362            	J388            	93.786      	200         	120         	0           	OPEN  	;
 P506_8_ND2      	J267            	J270            	171.897     	200         	120         	0           	OPEN  	;
 P506_8_ND3      	J273            	J267            	26.732      	200         	120         	0           	OPEN  	;
 P506_8_ND4_SPL1 	J270            	J1159           	207.92      	200         	120         	0           	OPEN  	;
 P506_8_ND4_SPL2 	J1159           	J1160           	28.573      	200         	120         	0           	OPEN  	;
 P506_8_ND4_SPL4 	J1160           	J340            	132.586     	200         	120         	0           	OPEN  	;
 P506_8_ND6      	J340            	J343            	99.393      	200         	120         	0           	OPEN  	;
 P506_8_ND8      	J343            	J362            	116.754     	200         	120         	0           	OPEN  	;
 P516_9_ND1      	J228            	J227            	115.39      	200         	120         	0           	OPEN  	;
 P516_9_ND10     	J254            	J283            	175.3       	200         	120         	0           	OPEN  	;
 P516_9_ND12_SPL1	J283            	J1161           	132.622     	200         	120         	0           	OPEN  	;
 P516_9_ND12_SPL2	J1124           	J381            	99.533      	200         	120         	0           	OPEN  	;
 P516_9_ND12_SPL3	J1161           	J1162           	19.049      	200         	120         	0           	OPEN  	;
 P516_9_ND12_SPL5	J1162           	J1163           	24.976      	200         	120         	0           	OPEN  	;
 P516_9_ND12_SPL7	J1163           	J1124           	94.817      	200         	120         	0           	OPEN  	;
 P516_9_ND14_SPL1	J381            	J1123           	138.164     	200         	120         	0           	OPEN  	;
 P516_9_ND14_SPL2	J1122           	J466            	114.474     	200         	120         	0           	OPEN  	;
 P516_9_ND14_SPL3	J1123           	J1122           	152.958     	200         	120         	0           	OPEN  	;
 P516_9_ND2      	J227            	J229            	2.182       	200         	120         	0           	OPEN  	;
 P516_9_ND4      	J229            	J230            	1.192       	200         	120         	0           	OPEN  	;
 P516_9_ND6_V1   	J230            	V921_Up         	56.369      	200         	120         	0           	OPEN  	;
 P516_9_ND6_V2   	V921_Dw         	J241            	89.43       	200         	120         	0           	OPEN  	;
 P516_9_ND8      	J241            	J254            	62.232      	200         	120         	0           	OPEN  	;
 P522            	J504            	J502            	66.187      	75          	120         	0           	OPEN  	;
 P527_14_SPL1    	J725            	J792            	211.634     	200         	120         	0           	OPEN  	;
 P529            	J858            	J854            	201.401     	110         	120         	0           	OPEN  	;
 P53_4           	J305            	J357            	180.042     	90          	120         	0           	OPEN  	;
 P531            	J403            	J419            	63.486      	200         	120         	0           	OPEN  	;
 P535_5_ND1      	J275            	J311            	112.354     	200         	120         	0           	OPEN  	;
 P535_5_ND2      	J311            	J313            	36.499      	200         	120         	0           	OPEN  	;
 P535_5_ND4      	J313            	J317            	26.749      	200         	120         	0           	OPEN  	;
 P535_5_ND6_V1   	J317            	V920_Up         	65.981      	200         	120         	0           	OPEN  	;
 P535_5_ND6_V2   	V920_Dw         	V923_Up         	2.781       	200         	120         	0           	OPEN  	;
 P535_5_ND6_V4   	V923_Dw         	J393            	363.416     	200         	120         	0           	OPEN  	;
 P535_5_ND8      	J393            	J399            	137.347     	200         	120         	0           	OPEN  	;
 P536            	J385            	J393            	45.179      	125         	120         	0           	OPEN  	;
 P540_2          	J417            	J429            	56.001      	110         	120         	0           	OPEN  	;
 P543_3          	J687            	J684            	62.412      	110         	120         	0           	OPEN  	;
 P549            	J371            	J373            	9.135       	90          	120         	0           	OPEN  	;
 P55_2           	J272            	J303            	51.392      	75          	120         	0           	OPEN  	;
 P550_2          	J700            	J680            	35.875      	75          	120         	0           	OPEN  	;
 P551            	J762            	J754            	21.767      	90          	120         	0           	OPEN  	;
 P556            	J688            	J692            	15.172      	110         	120         	0           	OPEN  	;
 P557_8_ND1      	J762            	J841            	105.894     	90          	120         	0           	OPEN  	;
 P557_8_ND2      	J841            	J855            	77.315      	90          	120         	0           	OPEN  	;
 P558            	J700            	J695            	3.586       	90          	120         	0           	OPEN  	;
 P560_ND1        	J971            	J949            	59.208      	90          	120         	0           	OPEN  	;
 P560_ND2        	J949            	J954            	16.451      	90          	120         	0           	OPEN  	;
 P562            	J298            	J302            	35.075      	110         	120         	0           	OPEN  	;
 P563            	J301            	J298            	7.337       	110         	120         	0           	OPEN  	;
 P564            	J247            	J221            	59.297      	160         	120         	0           	OPEN  	;
 P570_3_SPL1     	J259            	J1166           	124.976     	300         	120         	0           	OPEN  	;
 P570_3_SPL2     	J1164           	J395            	268.381     	300         	120         	0           	OPEN  	;
 P570_3_SPL3     	J1165           	J1164           	26.43       	300         	120         	0           	OPEN  	;
 P570_3_SPL3_8GHG	J1166           	J1165           	36.458      	300         	120         	0           	OPEN  	;
 P572            	J395            	J383            	58.764      	200         	120         	0           	OPEN  	;
 P573_ND1_SPL1   	J383            	J1119           	56.249      	125         	120         	0           	OPEN  	;
 P573_ND1_SPL2   	J1119           	J387            	62.951      	125         	120         	0           	OPEN  	;
 P573_ND2        	J380            	J379            	2.88        	125         	120         	0           	OPEN  	;
 P573_ND3        	J387            	J380            	116.454     	125         	120         	0           	OPEN  	;
 P574            	J121            	J117            	23.759      	63          	120         	0           	OPEN  	;
 P575_2          	J131            	J116            	53.455      	63          	120         	0           	OPEN  	;
 P578            	J639            	J635            	10.807      	90          	120         	0           	OPEN  	;
 P579_2          	J201            	J186            	23.731      	50          	120         	0           	OPEN  	;
 P58_ND1         	J435            	J404            	46.427      	110         	120         	0           	OPEN  	;
 P58_ND2         	J404            	J397            	37.494      	110         	120         	0           	OPEN  	;
 P582_ND1        	J2026           	J216            	15.298      	110         	120         	0           	OPEN  	;
 P582_ND2        	J216            	J215            	20.879      	110         	120         	0           	OPEN  	;
 P583_ND1        	J283            	J271            	15.384      	125         	120         	0           	OPEN  	;
 P583_ND2        	J255            	J244            	34.199      	125         	120         	0           	OPEN  	;
 P583_ND3        	J271            	J255            	43.79       	125         	120         	0           	OPEN  	;
 P584            	J268            	J256            	41.267      	80          	120         	0           	OPEN  	;
 P585            	J271            	J268            	27.163      	125         	120         	0           	OPEN  	;
 P586            	J256            	J255            	20.797      	125         	120         	0           	OPEN  	;
 P587            	J244            	J242            	23.998      	63          	120         	0           	OPEN  	;
 P59_ND1         	J493            	J486            	45.654      	200         	120         	0           	OPEN  	;
 P59_ND2         	J447            	J442            	32.047      	200         	120         	0           	OPEN  	;
 P59_ND3         	J458            	J1537           	41.555      	200         	120         	0           	OPEN  	;
 P59_ND3_CJ0C    	J474            	J458            	50.918      	200         	120         	0           	OPEN  	;
 P59_ND3_DP1L    	J486            	J480            	35.301      	200         	120         	0           	OPEN  	;
 P59_ND3_K4BV    	J478            	J474            	51.257      	200         	120         	0           	OPEN  	;
 P59_ND3_Z7C0    	J480            	J478            	35.42       	200         	120         	0           	OPEN  	;
 P590            	J750            	J744            	52.112      	63          	120         	0           	OPEN  	;
 P591            	J767            	J756            	40.965      	75          	120         	0           	OPEN  	;
 P592            	J784            	J767            	56.631      	90          	120         	0           	OPEN  	;
 P593            	J827            	J812            	12.978      	125         	120         	0           	OPEN  	;
 P599_ND1        	J395            	J462            	120.704     	300         	120         	0           	OPEN  	;
 P599_ND2        	J462            	J509            	70.429      	300         	120         	0           	OPEN  	;
 P599_ND4        	J509            	J513            	1.951       	300         	120         	0           	OPEN  	;
 P599_ND6        	J513            	J524            	19.08       	300         	120         	0           	OPEN  	;
 P6              	J119            	J130            	10.581      	110         	120         	0           	OPEN  	;
 P60_4_ND1       	J438            	J437            	4.628       	110         	120         	0           	OPEN  	;
 P60_4_ND10      	J464            	J463            	24.01       	110         	120         	0           	OPEN  	;
 P60_4_ND2       	J416            	J424            	20.027      	110         	120         	0           	OPEN  	;
 P60_4_ND3       	J426            	J416            	17.321      	110         	120         	0           	OPEN  	;
 P60_4_ND3_POSY  	J437            	J426            	18.127      	110         	120         	0           	OPEN  	;
 P60_4_ND4       	J424            	J434            	15.014      	110         	120         	0           	OPEN  	;
 P60_4_ND6       	J434            	J441            	4.592       	110         	120         	0           	OPEN  	;
 P60_4_ND8       	J441            	J464            	31.149      	110         	120         	0           	OPEN  	;
 P600            	J462            	J466            	77.151      	250         	120         	0           	OPEN  	;
 P601            	J466            	J420            	38.47       	125         	120         	0           	OPEN  	;
 P602_ND1        	J509            	J481            	128.987     	200         	120         	0           	OPEN  	;
 P602_ND2        	J481            	J466            	29.718      	200         	120         	0           	OPEN  	;
 P604_2          	J481            	J501            	49.165      	125         	120         	0           	OPEN  	;
 P605            	J1056           	J1045           	63.086      	110         	120         	0           	OPEN  	;
 P606            	J1045           	J1042           	118.657     	90          	120         	0           	OPEN  	;
 P607            	J356            	J358            	6.313       	40          	120         	0           	OPEN  	;
 P608            	J875            	J873            	1.677       	40          	120         	0           	OPEN  	;
 P609            	J380            	J375            	11.768      	125         	120         	0           	OPEN  	;
 P610_2          	J836            	J513            	255.552     	300         	120         	0           	OPEN  	;
 P611_ND1        	J976            	J986            	68.262      	110         	120         	0           	OPEN  	;
 P611_ND2_SPL1   	J986            	J1141           	199.642     	110         	120         	0           	OPEN  	;
 P611_ND2_SPL2   	J1141           	J1142           	165.394     	110         	120         	0           	OPEN  	;
 P611_ND2_SPL4   	J1142           	J988            	117.899     	110         	120         	0           	OPEN  	;
 P615            	J306            	J313            	8.529       	110         	120         	0           	OPEN  	;
 P616            	J312            	J317            	8.01        	110         	120         	0           	OPEN  	;
 P618            	J949            	J933            	42.77       	63          	120         	0           	OPEN  	;
 P620            	J435            	J429            	11.885      	110         	120         	0           	OPEN  	;
 P621            	J306            	J304            	23.078      	50          	120         	0           	OPEN  	;
 P622            	J312            	J307            	20.379      	63          	120         	0           	OPEN  	;
 P623            	J403            	J410            	40.729      	63          	120         	0           	OPEN  	;
 P624_2          	J795            	J815            	99.77       	90          	120         	0           	OPEN  	;
 P627_3_ND1_PU1  	J373            	PU928_Suc       	8.694       	110         	120         	0           	OPEN  	;
 P627_3_ND1_PU2_SPL1	PU928_Dis       	J1134           	67.006      	110         	120         	0           	OPEN  	;
 P627_3_ND1_PU2_SPL2	J1134           	J344            	53.099      	110         	120         	0           	OPEN  	;
 P627_3_ND2_V1   	J309            	V926_Up         	32.813      	110         	120         	0           	OPEN  	;
 P627_3_ND2_V2   	V926_Dw         	J326            	70.166      	110         	120         	0           	OPEN  	;
 P627_3_ND3_PU1_3_SPL1	J344            	J1135           	84.496      	110         	120         	0           	OPEN  	;
 P627_3_ND3_PU1_3_SPL2	J1135           	J1152           	84.742      	110         	120         	0           	OPEN  	;
 P627_3_ND3_PU1_3_SPL4	J1152           	J309            	25.701      	110         	120         	0           	OPEN  	;
 P628            	J344            	J336            	83.774      	63          	120         	0           	OPEN  	;
 P630            	J298            	J293            	23.224      	110         	120         	0           	OPEN  	;
 P631            	J312            	J315            	10.577      	63          	120         	0           	OPEN  	;
 P633_ND1        	J188            	J207            	48.539      	110         	120         	0           	OPEN  	;
 P633_ND2        	J207            	J211            	29.683      	110         	120         	0           	OPEN  	;
 P634_4          	J191            	J222            	136.394     	110         	120         	0           	OPEN  	;
 P636            	J190            	J207            	30.153      	110         	120         	0           	OPEN  	;
 P637            	J192            	J211            	27.875      	63          	120         	0           	OPEN  	;
 P638            	J236            	J241            	28.742      	110         	120         	0           	OPEN  	;
 P639_ND1        	J122            	J159            	37.943      	160         	120         	0           	OPEN  	;
 P639_ND2        	J159            	J219            	92.299      	160         	120         	0           	OPEN  	;
 P640_ND1        	J168            	J152            	20.004      	110         	120         	0           	OPEN  	;
 P640_ND2        	J152            	J149            	0.584       	110         	120         	0           	OPEN  	;
 P641            	J159            	J152            	7.684       	110         	120         	0           	OPEN  	;
 P642            	J168            	J239            	111.529     	60          	120         	0           	OPEN  	;
 P646_ND1        	V925_Up         	J247            	3.089       	250         	120         	0           	OPEN  	;
 P646_ND2_V1     	J247            	V927_Up         	1.031       	250         	120         	0           	OPEN  	;
 P646_ND2_V2     	V927_Dw         	J259            	28.456      	250         	120         	0           	OPEN  	;
 P647            	J267            	J279            	14.201      	90          	120         	0           	OPEN  	;
 P648            	J135            	J120            	15.174      	63          	120         	0           	OPEN  	;
 P649            	J148            	J127            	21.948      	50          	120         	0           	OPEN  	;
 P651            	J153            	J165            	13.022      	50          	120         	0           	OPEN  	;
 P652_SPL1       	J153            	J1126           	35.743      	110         	120         	0           	OPEN  	;
 P652_SPL2       	J1126           	J113            	70.189      	110         	120         	0           	OPEN  	;
 P653            	J442            	J435            	8.72        	110         	120         	0           	OPEN  	;
 P654_4_ND1      	J407            	J479            	181.11      	200         	120         	0           	OPEN  	;
 P654_4_ND2      	J479            	J485            	11.852      	200         	120         	0           	OPEN  	;
 P654_4_ND4      	J485            	J504            	25.68       	200         	120         	0           	OPEN  	;
 P654_4_ND6      	J504            	J578            	144.56      	200         	120         	0           	OPEN  	;
 P654_4_ND8      	J578            	J592            	25.13       	200         	120         	0           	OPEN  	;
 P657            	J471            	J412            	46.907      	63          	120         	0           	OPEN  	;
 P658            	J476            	J479            	10.596      	63          	120         	0           	OPEN  	;
 P659_2_ND1      	J385            	J370            	58.878      	110         	120         	0           	OPEN  	;
 P659_2_ND2_SPL1 	J370            	J1131           	58.378      	110         	120         	0           	OPEN  	;
 P659_2_ND2_SPL2 	J1131           	J349            	61.859      	110         	120         	0           	OPEN  	;
 P66_13          	J771            	J855            	272.318     	90          	120         	0           	OPEN  	;
 P661            	J359            	J366            	124.608     	110         	120         	0           	OPEN  	;
 P663_4_SPL1     	J331            	J1120           	229.204     	125         	120         	0           	OPEN  	;
 P663_4_SPL2     	J1120           	J368            	141.575     	125         	120         	0           	OPEN  	;
 P666_2          	J375            	J332            	201.562     	60          	120         	0           	OPEN  	;
 P668_ND1        	J250            	J251            	0.783       	90          	120         	0           	OPEN  	;
 P668_ND2        	J251            	J234            	78.242      	90          	120         	0           	OPEN  	;
 P669_ND1        	J598            	J606            	70.736      	200         	120         	0           	OPEN  	;
 P669_ND2        	J603            	J572            	85.079      	200         	120         	0           	OPEN  	;
 P669_ND3        	J606            	J603            	23.854      	200         	120         	0           	OPEN  	;
 P671_2          	J598            	J597            	28.091      	110         	120         	0           	OPEN  	;
 P672_5          	J673            	J690            	71.083      	90          	120         	0           	OPEN  	;
 P677            	J588            	J585            	3.614       	110         	120         	0           	OPEN  	;
 P678            	J585            	J574            	20.987      	63          	120         	0           	OPEN  	;
 P679            	J625            	J658            	41.723      	200         	120         	0           	OPEN  	;
 P68             	J858            	J855            	12.955      	90          	120         	0           	OPEN  	;
 P680            	J667            	J672            	8.073       	90          	120         	0           	OPEN  	;
 P681            	J620            	J637            	11.165      	90          	120         	0           	OPEN  	;
 P682            	J622            	J638            	10.02       	90          	120         	0           	OPEN  	;
 P684            	J579            	J581            	12.48       	63          	120         	0           	OPEN  	;
 P686            	J458            	J460            	1.922       	200         	120         	0           	OPEN  	;
 P687_4          	J447            	J465            	33.047      	50          	120         	0           	OPEN  	;
 P692_ND1_PU1_3_PU1	J216            	PU933_Suc       	21.215      	110         	120         	0           	OPEN  	;
 P692_ND1_PU1_3_PU2	PU933_Dis       	J184            	22.863      	110         	120         	0           	OPEN  	;
 P692_ND2_PU1    	J176            	PU930_Suc       	34.779      	110         	120         	0           	OPEN  	;
 P692_ND2_PU2    	PU930_Dis       	J156            	13.049      	110         	120         	0           	OPEN  	;
 P692_ND3        	J184            	J176            	11.485      	110         	120         	0           	OPEN  	;
 P693            	J176            	J173            	20.639      	110         	120         	0           	OPEN  	;
 P694            	J156            	J160            	18.908      	110         	120         	0           	OPEN  	;
 P695_ND1        	J166            	J171            	21.692      	110         	120         	0           	OPEN  	;
 P695_ND2        	J171            	J172            	14.188      	110         	120         	0           	OPEN  	;
 P695_ND4        	J172            	J178            	14.177      	110         	120         	0           	OPEN  	;
 P695_ND6        	J178            	J182            	21.74       	110         	120         	0           	OPEN  	;
 P696            	J160            	J178            	27.709      	63          	120         	0           	OPEN  	;
 P697            	J156            	J182            	38.302      	63          	120         	0           	OPEN  	;
 P698            	J182            	J184            	21.701      	110         	120         	0           	OPEN  	;
 P7              	J144            	J138            	57.535      	110         	120         	0           	OPEN  	;
 P700            	J130            	J132            	39.478      	63          	120         	0           	OPEN  	;
 P702_2_ND1      	J124            	J119            	50.056      	110         	120         	0           	OPEN  	;
 P702_2_ND2      	J100            	J96             	3.807       	110         	120         	0           	OPEN  	;
 P702_2_ND3_PU1  	J119            	PU929_Suc       	80.219      	110         	120         	0           	OPEN  	;
 P702_2_ND3_PU2_SPL1	PU929_Dis       	J1149           	21.061      	110         	120         	0           	OPEN  	;
 P702_2_ND3_PU2_SPL2	J1148           	J100            	29.296      	110         	120         	0           	OPEN  	;
 P702_2_ND3_PU2_SPL3	J1149           	J1148           	32.29       	110         	120         	0           	OPEN  	;
 P703_ND1        	J100            	J84             	26.208      	63          	120         	0           	OPEN  	;
 P703_ND2        	J84             	J82             	42.19       	63          	120         	0           	OPEN  	;
 P705_2          	J130            	J181            	74.183      	110         	120         	0           	OPEN  	;
 P706_ND1        	J172            	J186            	21.682      	63          	120         	0           	OPEN  	;
 P706_ND2        	J186            	J183            	7.428       	63          	120         	0           	OPEN  	;
 P707_2          	J84             	J164            	119.071     	50          	120         	0           	OPEN  	;
 P708_2          	J130            	J203            	113.119     	50          	120         	0           	OPEN  	;
 P711            	J40             	J16             	123.025     	63          	120         	0           	OPEN  	;
 P712            	J12             	J8              	44.707      	63          	120         	0           	OPEN  	;
 P713_2          	J603            	J633            	36.682      	63          	120         	0           	OPEN  	;
 P714            	J606            	J621            	53.46       	63          	120         	0           	OPEN  	;
 P715            	J157            	J171            	20.595      	63          	120         	0           	OPEN  	;
 P716            	J40             	J26             	60.998      	110         	120         	0           	OPEN  	;
 P719_2_SPL1     	J1050           	J1143           	145.741     	110         	120         	0           	OPEN  	;
 P719_2_SPL2     	J1143           	J986            	158.99      	110         	120         	0           	OPEN  	;
 P72_3           	J841            	J852            	60.142      	90          	120         	0           	OPEN  	;
 P721_2_V1       	J1117           	V922_Up         	17.659      	315         	120         	0           	OPEN  	;
 P721_2_V2       	V922_Dw         	J987            	300.324     	315         	120         	0           	OPEN  	;
 P722_2          	J792            	J987            	399.965     	315         	120         	0           	OPEN  	;
 P724_3          	J928            	J987            	422.674     	315         	120         	0           	OPEN  	;
 P728            	J146            	J139            	22.065      	110         	120         	0           	OPEN  	;
 P729_2_ND1      	J115            	J139            	26.121      	63          	120         	0           	OPEN  	;
 P729_2_ND2      	J139            	J163            	32.835      	63          	120         	0           	OPEN  	;
 P730_ND1_SPL1   	J160            	J1150           	17.475      	110         	120         	0           	OPEN  	;
 P730_ND1_SPL2   	J1150           	J1151           	15.281      	110         	120         	0           	OPEN  	;
 P730_ND1_SPL4   	J1151           	J146            	9.29        	110         	120         	0           	OPEN  	;
 P730_ND2        	J146            	J166            	17.582      	110         	120         	0           	OPEN  	;
 P731_2_ND1      	J166            	J163            	32.991      	110         	120         	0           	OPEN  	;
 P731_2_ND2      	J133            	J197            	98.577      	110         	120         	0           	OPEN  	;
 P731_2_ND3      	J145            	J133            	24.54       	110         	120         	0           	OPEN  	;
 P731_2_ND3_9VHN 	J158            	J145            	5.93        	110         	120         	0           	OPEN  	;
 P731_2_ND3_LARG 	J163            	J170            	18.182      	110         	120         	0           	OPEN  	;
 P731_2_ND5      	J170            	J158            	19.222      	110         	120         	0           	OPEN  	;
 P733            	J145            	J150            	2.623       	110         	120         	0           	OPEN  	;
 P734            	J170            	J174            	15.074      	63          	120         	0           	OPEN  	;
 P735            	J133            	J112            	20.242      	63          	120         	0           	OPEN  	;
 P736            	J123            	J158            	36.563      	63          	120         	0           	OPEN  	;
 P737_3_ND1      	J399            	J407            	18.424      	200         	120         	0           	OPEN  	;
 P737_3_ND10     	J535            	J564            	83.053      	200         	120         	0           	OPEN  	;
 P737_3_ND12     	J564            	J572            	13.557      	200         	120         	0           	OPEN  	;
 P737_3_ND2      	J407            	J468            	59.359      	200         	120         	0           	OPEN  	;
 P737_3_ND4      	J468            	J493            	54.462      	200         	120         	0           	OPEN  	;
 P737_3_ND6      	J493            	J514            	26.419      	200         	120         	0           	OPEN  	;
 P737_3_ND8      	J514            	J535            	52.027      	200         	120         	0           	OPEN  	;
 P738_ND1        	J572            	J601            	68.316      	110         	120         	0           	OPEN  	;
 P738_ND2        	J601            	J645            	64.601      	110         	120         	0           	OPEN  	;
 P738_ND4        	J645            	J627            	19.25       	110         	120         	0           	OPEN  	;
 P738_ND4_3IRH   	J627            	J635            	14.851      	110         	120         	0           	OPEN  	;
 P738_ND6        	J635            	J636            	0.378       	110         	120         	0           	OPEN  	;
 P738_ND8        	J636            	J634            	6.019       	110         	120         	0           	OPEN  	;
 P739_2          	J541            	J514            	58.973      	90          	120         	0           	OPEN  	;
 P740_ND1        	J535            	J517            	51.748      	90          	120         	0           	OPEN  	;
 P740_ND2        	J517            	J516            	1.049       	90          	120         	0           	OPEN  	;
 P741            	J564            	J548            	57.493      	90          	120         	0           	OPEN  	;
 P744_2          	J645            	J649            	113.544     	110         	120         	0           	OPEN  	;
 P745            	J601            	J596            	11.919      	63          	120         	0           	OPEN  	;
 P746            	J642            	J636            	8.838       	63          	120         	0           	OPEN  	;
 P747            	J594            	J616            	40.353      	110         	120         	0           	OPEN  	;
 P749_2_ND1      	J559            	J548            	40.065      	63          	120         	0           	OPEN  	;
 P749_2_ND2      	J548            	J539            	35.244      	63          	120         	0           	OPEN  	;
 P751_2          	J517            	J503            	32.468      	63          	120         	0           	OPEN  	;
 P753            	J225            	J218            	5.553       	80          	120         	0           	OPEN  	;
 P754            	J114            	J80             	362.938     	110         	120         	0           	OPEN  	;
 P756            	J486            	J463            	39.673      	110         	120         	0           	OPEN  	;
 P757_2_ND1      	J468            	J471            	10.605      	110         	120         	0           	OPEN  	;
 P757_2_ND2      	J450            	J461            	24.305      	110         	120         	0           	OPEN  	;
 P757_2_ND3      	J454            	J450            	18.617      	110         	120         	0           	OPEN  	;
 P757_2_ND3_83EM 	J457            	J454            	10.022      	110         	120         	0           	OPEN  	;
 P757_2_ND3_PYGZ 	J471            	J457            	43.646      	110         	120         	0           	OPEN  	;
 P757_2_ND4      	J461            	J463            	1.315       	110         	120         	0           	OPEN  	;
 P758            	J404            	J406            	27.124      	110         	120         	0           	OPEN  	;
 P759            	J401            	J406            	18.191      	63          	120         	0           	OPEN  	;
 P760            	J457            	J428            	26.505      	63          	120         	0           	OPEN  	;
 P761            	J467            	J454            	8.23        	63          	120         	0           	OPEN  	;
 P762            	J450            	J411            	47.052      	63          	120         	0           	OPEN  	;
 P763            	J461            	J449            	18.836      	63          	120         	0           	OPEN  	;
 P765            	J197            	J195            	23.898      	63          	120         	0           	OPEN  	;
 P766            	J195            	J187            	44.573      	50          	120         	0           	OPEN  	;
 P767            	J251            	J237            	45.615      	50          	120         	0           	OPEN  	;
 P768_ND1        	J402            	J414            	76.022      	110         	120         	0           	OPEN  	;
 P768_ND2        	J413            	J438            	34.254      	110         	120         	0           	OPEN  	;
 P768_ND3        	J414            	J413            	0.205       	110         	120         	0           	OPEN  	;
 P768_ND4        	J438            	J474            	33.199      	110         	120         	0           	OPEN  	;
 P77_2           	J762            	J692            	61.038      	110         	120         	0           	OPEN  	;
 P770_ND1        	J414            	J423            	22.021      	110         	120         	0           	OPEN  	;
 P770_ND2        	J423            	J431            	12.449      	110         	120         	0           	OPEN  	;
 P770_ND4        	J431            	J1537           	25.914      	110         	120         	0           	OPEN  	;
 P771            	J413            	J400            	45.802      	110         	120         	0           	OPEN  	;
 P772            	J432            	J431            	31.116      	63          	120         	0           	OPEN  	;
 P773            	J423            	J415            	17.246      	63          	120         	0           	OPEN  	;
 P774            	J240            	J243            	14.437      	110         	120         	0           	OPEN  	;
 P776            	J434            	J425            	12.712      	63          	120         	0           	OPEN  	;
 P778_2          	J715            	J791            	75.039      	90          	120         	0           	OPEN  	;
 P779_3_ND1      	J697            	J715            	39.644      	110         	120         	0           	OPEN  	;
 P779_3_ND2      	J715            	J720            	6.354       	110         	120         	0           	OPEN  	;
 P781            	J1049           	J999            	115.3       	160         	120         	0           	OPEN  	;
 P782_ND1        	J1063           	J1059           	3.975       	140         	120         	0           	OPEN  	;
 P782_ND2        	J1048           	J1049           	22.405      	140         	120         	0           	OPEN  	;
 P782_ND3        	J1059           	J1048           	41.547      	140         	120         	0           	OPEN  	;
 P783            	J1046           	J1048           	1.57        	63          	120         	0           	OPEN  	;
 P784            	J1060           	J1059           	0.199       	63          	120         	0           	OPEN  	;
 P789_2_ND1      	J1098           	J1097           	0.294       	90          	120         	0           	OPEN  	;
 P789_2_ND2      	J1096           	J1081           	11.449      	90          	120         	0           	OPEN  	;
 P789_2_ND3      	J1097           	J1096           	0.232       	90          	120         	0           	OPEN  	;
 P791            	J1095           	J1097           	1.415       	90          	120         	0           	OPEN  	;
 P792            	J1092           	J1096           	1.446       	90          	120         	0           	OPEN  	;
 P797            	J1108           	J1110           	0.387       	63          	120         	0           	OPEN  	;
 P798            	J1107           	J1109           	0.37        	63          	120         	0           	OPEN  	;
 P8              	J196            	J205            	14.783      	63          	120         	0           	OPEN  	;
 P80_ND1         	J692            	J680            	12.603      	90          	120         	0           	OPEN  	;
 P80_ND2         	J680            	J674            	18.357      	90          	120         	0           	OPEN  	;
 P801_18_ND1     	J1063           	J1081           	69.182      	110         	120         	0           	OPEN  	;
 P801_18_ND2     	J1081           	J1109           	65.801      	110         	120         	0           	OPEN  	;
 P801_18_ND4     	J1109           	J1110           	0.576       	110         	120         	0           	OPEN  	;
 P801_18_ND6     	J1110           	J1051           	194.991     	110         	120         	0           	OPEN  	;
 P810            	J1057           	J1058           	0.128       	63          	120         	0           	OPEN  	;
 P811            	J1043           	J1044           	0.195       	63          	120         	0           	OPEN  	;
 P814            	J1031           	J1032           	0.194       	63          	120         	0           	OPEN  	;
 P816            	J1021           	J1022           	0.204       	63          	120         	0           	OPEN  	;
 P822            	J991            	J990            	0.259       	63          	120         	0           	OPEN  	;
 P824_3_ND1      	J992            	J1017           	73.444      	63          	120         	0           	OPEN  	;
 P824_3_ND2      	J1017           	J1036           	19.581      	63          	120         	0           	OPEN  	;
 P824_3_ND4      	J1036           	J1028           	28.951      	63          	120         	0           	OPEN  	;
 P828_16_ND1     	J967            	J968            	0.79        	125         	120         	0           	OPEN  	;
 P828_16_ND10    	J1011           	J1022           	23.859      	125         	120         	0           	OPEN  	;
 P828_16_ND12    	J1022           	J1032           	17.311      	125         	120         	0           	OPEN  	;
 P828_16_ND14    	J1032           	J1051           	82.381      	125         	120         	0           	OPEN  	;
 P828_16_ND16    	J1044           	J982            	431.806     	125         	120         	0           	OPEN  	;
 P828_16_ND16_58LW	J1051           	J1058           	12.463      	125         	120         	0           	OPEN  	;
 P828_16_ND18    	J1058           	J1044           	51.661      	125         	120         	0           	OPEN  	;
 P828_16_ND2     	J968            	J984            	82.136      	125         	120         	0           	OPEN  	;
 P828_16_ND4     	J984            	J990            	25.908      	125         	120         	0           	OPEN  	;
 P828_16_ND6     	J990            	J1010           	47.035      	125         	120         	0           	OPEN  	;
 P828_16_ND8     	J1010           	J1011           	0.314       	125         	120         	0           	OPEN  	;
 P830            	J1001           	J1005           	9.666       	63          	120         	0           	OPEN  	;
 P834            	J984            	J985            	0.897       	63          	120         	0           	OPEN  	;
 P835_2          	J958            	J968            	10.053      	160         	120         	0           	OPEN  	;
 P840_2_ND1      	J955            	J936            	146.301     	125         	120         	0           	OPEN  	;
 P840_2_ND2      	J936            	J930            	49.924      	125         	120         	0           	OPEN  	;
 P842            	J935            	J936            	0.11        	63          	120         	0           	OPEN  	;
 P843_ND1        	J930            	J898            	79.677      	110         	120         	0           	OPEN  	;
 P843_ND2        	J898            	J878            	12.549      	110         	120         	0           	OPEN  	;
 P844            	J895            	J898            	0.295       	63          	120         	0           	OPEN  	;
 P848_4          	J878            	J940            	184.715     	63          	120         	0           	OPEN  	;
 P854_7          	J967            	J948            	98.986      	90          	120         	0           	OPEN  	;
 P856_2          	J940            	J948            	37.492      	75          	120         	0           	OPEN  	;
 P857            	J943            	J944            	0.131       	63          	120         	0           	OPEN  	;
 P86_16_ND1      	J1641           	J622            	44.903      	200         	120         	0           	OPEN  	;
 P86_16_ND2      	J620            	J667            	99.327      	200         	120         	0           	OPEN  	;
 P86_16_ND3      	J622            	J620            	57.932      	200         	120         	0           	OPEN  	;
 P86_16_ND4      	J667            	J725            	96.721      	200         	120         	0           	OPEN  	;
 P861_2          	J904            	J891            	9.798       	160         	120         	0           	OPEN  	;
 P865_3_ND1      	J889            	J891            	0.417       	200         	120         	0           	OPEN  	;
 P865_3_ND2      	J891            	J926            	48.998      	200         	120         	0           	OPEN  	;
 P865_3_ND4      	J926            	J923            	5.257       	200         	120         	0           	OPEN  	;
 P866            	J922            	J926            	0.472       	63          	120         	0           	OPEN  	;
 P87_ND1         	J687            	J688            	18.695      	90          	120         	0           	OPEN  	;
 P87_ND2         	J688            	J668            	21.374      	90          	120         	0           	OPEN  	;
 P870            	J869            	J870            	0.451       	63          	120         	0           	OPEN  	;
 P871_9_ND1      	J729            	J775            	60.071      	125         	120         	0           	OPEN  	;
 P871_9_ND2      	J775            	J870            	379.449     	125         	120         	0           	OPEN  	;
 P871_9_ND4      	J870            	J889            	39.992      	125         	120         	0           	OPEN  	;
 P877            	J775            	J785            	23.644      	125         	120         	0           	OPEN  	;
 P878            	J802            	J785            	11.739      	125         	120         	0           	OPEN  	;
 P88_7_ND1       	J614            	J690            	117.019     	90          	120         	0           	OPEN  	;
 P88_7_ND2       	J690            	J710            	77.13       	90          	120         	0           	OPEN  	;
 P882_2_ND1      	J806            	J810            	1.859       	110         	120         	0           	OPEN  	;
 P882_2_ND2      	J810            	J820            	8.995       	110         	120         	0           	OPEN  	;
 P883_4_ND1      	J785            	J806            	22.879      	110         	120         	0           	OPEN  	;
 P883_4_ND2      	J782            	J773            	17.013      	110         	120         	0           	OPEN  	;
 P883_4_ND3      	J806            	J782            	71.73       	110         	120         	0           	OPEN  	;
 P884            	J779            	J782            	0.396       	63          	120         	0           	OPEN  	;
 P887_5_ND1      	J838            	J820            	155.769     	63          	120         	0           	OPEN  	;
 P887_5_ND2      	J820            	J798            	62.588      	63          	120         	0           	OPEN  	;
 P889_2          	J838            	J861            	181.935     	90          	120         	0           	OPEN  	;
 P891_5          	J861            	J903            	99.393      	110         	120         	0           	OPEN  	;
 P897_2_ND1      	J1060           	J1094           	48.56       	110         	120         	0           	OPEN  	;
 P897_2_ND2      	J1094           	J1101           	2.472       	110         	120         	0           	OPEN  	;
 P899_2          	J1094           	J1100           	4.867       	110         	120         	0           	OPEN  	;
 P901            	J1012           	J1010           	0.152       	63          	120         	0           	OPEN  	;
 P902            	J1013           	J1011           	0.157       	63          	120         	0           	OPEN  	;
 P903_2          	J1017           	J1024           	12.944      	63          	120         	0           	OPEN  	;
 P904_2          	J1036           	J1026           	15.819      	63          	120         	0           	OPEN  	;
 P906_5_ND1      	J903            	J904            	1.454       	160         	120         	0           	OPEN  	;
 P906_5_ND2      	J904            	J944            	77.521      	160         	120         	0           	OPEN  	;
 P906_5_ND4      	J944            	J958            	79.041      	160         	120         	0           	OPEN  	;
 P906_5_ND6      	J958            	J955            	7.217       	160         	120         	0           	OPEN  	;
 P911_ND1        	J441            	J443            	3.247       	63          	120         	0           	OPEN  	;
 P911_ND2        	J443            	J445            	4.027       	63          	120         	0           	OPEN  	;
 P912            	J443            	J444            	3.737       	63          	120         	0           	OPEN  	;
 P913            	J424            	J427            	16.987      	63          	120         	0           	OPEN  	;
 P914            	J416            	J408            	20.095      	63          	120         	0           	OPEN  	;
 P915            	J426            	J422            	2.29        	63          	120         	0           	OPEN  	;
 P916            	J437            	J433            	2.331       	63          	120         	0           	OPEN  	;
 P917            	J464            	J469            	3.954       	63          	120         	0           	OPEN  	;
 P918            	J270            	J253            	62.959      	200         	120         	0           	OPEN  	;
 P921_2_ND1      	J595            	J594            	7.262       	110         	120         	0           	OPEN  	;
 P921_2_ND2      	J594            	J627            	138.82      	110         	120         	0           	OPEN  	;
 P99_9_ND1       	J593            	J639            	56.851      	90          	120         	0           	OPEN  	;
 P99_9_ND2       	J639            	J710            	87.094      	90          	120         	0           	OPEN  	;
 2               	PRESSURE        	J1362           	1           	1000        	120         	0           	Open  	;
 6               	J1354           	GRAVITICA       	1           	1000        	120         	0           	Open  	;
 7               	LITORAL         	J1117           	1           	1000        	120         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 V919            	V919_Up         	V919_Dw         	200         	TCV 	0           	0           	;
 V920            	V920_Up         	V920_Dw         	200         	TCV 	0           	0           	;
 V921            	V921_Up         	V921_Dw         	200         	TCV 	0           	0           	;
 V922            	V922_Up         	V922_Dw         	200         	TCV 	0           	0           	;
 V923            	V923_Up         	V923_Dw         	200         	PRV 	30          	0           	;
 V924            	V924_Up         	J1354           	200         	TCV 	0           	0           	;
 V925            	V925_Up         	J1362           	200         	TCV 	0           	0           	;
 V926            	V926_Up         	V926_Dw         	200         	TCV 	0           	0           	;

[TAGS]
 NODE 	J101            	156_VDL
 NODE 	J102            	153_VDL
 NODE 	J1049           	PRVDL191
 NODE 	J105            	1089_VDL
 NODE 	J1050           	Som_dos_Pinheiros
 NODE 	J106            	147_VDL
 NODE 	J1064           	PRVDL199
 NODE 	J107            	1103_VDL
 NODE 	J108            	1038_VDL
 NODE 	J109            	1087_VDL
 NODE 	J11             	1158_VDL
 NODE 	J110            	1040_VDL
 NODE 	J1118           	13_QUA_JG
 NODE 	J1119           	12_QUA_JG
 NODE 	J112            	PRVDL009
 NODE 	J1120           	9_QUA
 NODE 	J1121           	8_QUA_GJ
 NODE 	J1122           	573_VDL
 NODE 	J1123           	576_VDL
 NODE 	J1124           	508_VDL
 NODE 	J1125           	552_VDL
 NODE 	J1126           	135_VDL
 NODE 	J1127           	162_VDL
 NODE 	J1128           	1056_VDL
 NODE 	J1129           	421_VDL
 NODE 	J113            	1042B_VDL
 NODE 	J1130           	483_VDL
 NODE 	J1131           	473_VDL
 NODE 	J1132           	621_VDL
 NODE 	J1133           	497_VDL
 NODE 	J1134           	382_VDL
 NODE 	J1135           	404_VDL
 NODE 	J1136           	627_VDL
 NODE 	J1137           	482_VDL
 NODE 	J1138           	965_VDL
 NODE 	J1139           	964_VDL
 NODE 	J114            	PRVDL206
 NODE 	J1140           	Academia_Tenis
 NODE 	J1144           	1014_VDL
 NODE 	J1145           	1016_VDL
 NODE 	J1146           	1162_VDL
 NODE 	J1147           	1156_VDL
 NODE 	J1148           	019_VDL
 NODE 	J1149           	019A_VDL
 NODE 	J115            	17_VDL
 NODE 	J1150           	30_VDL
 NODE 	J1151           	20_VDL
 NODE 	J1152           	408_VDL
 NODE 	J1153           	402_VDL
 NODE 	J1154           	395_VDL
 NODE 	J1159           	PRVDL005
 NODE 	J1160           	518_VDL
 NODE 	J1161           	504_VDL
 NODE 	J1162           	505/17_VDL
 NODE 	J1163           	507_VDL
 NODE 	J1164           	11_QUA
 NODE 	J1165           	10_QUA
 NODE 	J1166           	Viveiro_Plantas_VDL
 NODE 	J1167           	599_VDL
 NODE 	J1168           	PRVDL158
 NODE 	J1169           	589_VDL
 NODE 	J117            	PRVDL010
 NODE 	J119            	024_VDL
 NODE 	J120            	151_VDL
 NODE 	J123            	6_VDL
 NODE 	J124            	026_VDL
 NODE 	J125            	114_VDL
 NODE 	J127            	133_VDL
 NODE 	J130            	63_VDL
 NODE 	J131            	1010_VDL
 NODE 	J132            	61_VDL
 NODE 	J133            	001_VDL
 NODE 	J135            	121_VDL
 NODE 	J137            	1168_VDL
 NODE 	J138            	PRVDL016
 NODE 	J139            	12_VDL
 NODE 	J141            	1078_VDL
 NODE 	J144            	111_VDL
 NODE 	J146            	66_VDL
 NODE 	J147            	123_VDL
 NODE 	J149            	141_VDL
 NODE 	J15             	1243_TRF
 NODE 	J152            	140_VDL
 NODE 	J153            	129_VDL
 NODE 	J154            	1081_VDL
 NODE 	J156            	32_VDL
 NODE 	J157            	27_VDL
 NODE 	J158            	PRVDL022
 NODE 	J16             	1231_TRF
 NODE 	J160            	31_VDL
 NODE 	J161            	124_VDL
 NODE 	J162            	110_VDL
 NODE 	J163            	5_VDL
 NODE 	J165            	127_VDL
 NODE 	J166            	23_VDL
 NODE 	J167            	1092_VDL
 NODE 	J168            	312/3_VDL
 NODE 	J169            	1098_VDL
 NODE 	J170            	Lobito_Kids_Club
 NODE 	J172            	28_VDL
 NODE 	J175            	108_VDL
 NODE 	J176            	41_VDL
 NODE 	J178            	37_VDL
 NODE 	J179            	358_VDL
 NODE 	J18             	1073_VDL
 NODE 	J182            	39_VDL
 NODE 	J183            	PRVDL024
 NODE 	J184            	56_VDL
 NODE 	J185            	51_VDL
 NODE 	J187            	Restaurante_Brezze
 NODE 	J188            	83_VDL
 NODE 	J190            	100_VDL
 NODE 	J191            	69_VDL
 NODE 	J192            	103_VDL
 NODE 	J193            	60_VDL
 NODE 	J194            	73_VDL
 NODE 	J195            	Piscinas
 NODE 	J196            	84_VDL
 NODE 	J197            	PRVDL025
 NODE 	J199            	Spa_VDL
 NODE 	J2              	1128_VDL
 NODE 	J201            	38_VDL
 NODE 	J202            	1094_VDL
 NODE 	J203            	58_VDL
 NODE 	J205            	79_VDL
 NODE 	J207            	93_VDL
 NODE 	J208            	76_VDL
 NODE 	J215            	52_VDL
 NODE 	J218            	Mini_Golf
 NODE 	J219            	354_VDL
 NODE 	J221            	PRVDL178
 NODE 	J222            	89_VDL
 NODE 	J225            	PRVDL027
 NODE 	J228            	PRVDL026
 NODE 	J234            	PLATAFORMA_PRAIA
 NODE 	J236            	95_VDL
 NODE 	J237            	Escritorio_Shelsian
 NODE 	J239            	316_VDL
 NODE 	J240            	Hotel_D._Filipa
 NODE 	J241            	303_VDL
 NODE 	J242            	351_VDL
 NODE 	J244            	Restaurante_Spikes
 NODE 	J251            	431_VDL
 NODE 	J254            	305_VDL
 NODE 	J256            	VDL_Shopping
 NODE 	J258            	423_VDL
 NODE 	J259            	PRVDL175
 NODE 	J26             	1241_TRF
 NODE 	J268            	502_VDL
 NODE 	J270            	196_VDL
 NODE 	J271            	308_VDL
 NODE 	J272            	202_VDL
 NODE 	J273            	1006_VDL
 NODE 	J275            	432_VDL
 NODE 	J28             	1072_VDL
 NODE 	J282            	Oficina_VDL
 NODE 	J283            	310_VDL
 NODE 	J293            	436_VDL
 NODE 	J298            	439_VDL
 NODE 	J302            	440_VDL
 NODE 	J303            	200/1_VDL
 NODE 	J304            	441_VDL
 NODE 	J305            	173/3A_VDL
 NODE 	J306            	442_VDL
 NODE 	J307            	445_VDL
 NODE 	J312            	446_VDL
 NODE 	J315            	448_VDL
 NODE 	J326            	412_VDL
 NODE 	J331            	4_QUA
 NODE 	J332            	195_VDL
 NODE 	J334            	490_VDL
 NODE 	J336            	386_VDL
 NODE 	J340            	519_VDL
 NODE 	J343            	527_VDL
 NODE 	J344            	384_VDL
 NODE 	J345            	20_QUA
 NODE 	J346            	15/14_QUA
 NODE 	J347            	9_QUA_B1
 NODE 	J348            	620_VDL
 NODE 	J349            	470/94_VDL
 NODE 	J351            	PRVDL162
 NODE 	J353            	530_VDL
 NODE 	J356            	531_VDL
 NODE 	J357            	PRVDL165
 NODE 	J358            	528_VDL
 NODE 	J359            	538/9_VDL
 NODE 	J36             	1017_VDL
 NODE 	J362            	374_VDL
 NODE 	J363            	29_QUA
 NODE 	J365            	17_QUA
 NODE 	J366            	535_VDL
 NODE 	J367            	35_QUA_JG
 NODE 	J368            	6_QUA_GJ
 NODE 	J370            	459_VDL
 NODE 	J374            	375_VDL
 NODE 	J375            	31_QUA
 NODE 	J376            	47_QUA
 NODE 	J38             	1129_VDL
 NODE 	J380            	38_QUA
 NODE 	J381            	510_VDL
 NODE 	J383            	17_QUA_GJ
 NODE 	J385            	457_VDL
 NODE 	J386            	553_VDL
 NODE 	J387            	40_QUA
 NODE 	J388            	581_VDL
 NODE 	J390            	563_VDL
 NODE 	J393            	449_VDL
 NODE 	J395            	Condominio_P._Benta
 NODE 	J397            	784_VDL
 NODE 	J399            	629_VDL
 NODE 	J40             	1233_TRF
 NODE 	J400            	758_VDL
 NODE 	J401            	763_VDL
 NODE 	J402            	PRVDL083
 NODE 	J403            	558_VDL
 NODE 	J404            	785_VDL
 NODE 	J405            	WC_Golf_16
 NODE 	J406            	765_VDL
 NODE 	J408            	751_VDL
 NODE 	J409            	582_VDL
 NODE 	J41             	1074_VDL
 NODE 	J410            	561_VDL
 NODE 	J411            	PRVDL044
 NODE 	J412            	PRVDL042
 NODE 	J414            	775_VDL
 NODE 	J415            	759_VDL
 NODE 	J417            	786_VDL
 NODE 	J42             	1030_VDL
 NODE 	J421            	600_VDL
 NODE 	J422            	752_VDL
 NODE 	J423            	772_VDL
 NODE 	J424            	742_VDL
 NODE 	J425            	741_VDL
 NODE 	J427            	748_VDL
 NODE 	J428            	727/8_VDL
 NODE 	J431            	771_VDL
 NODE 	J432            	770_VDL
 NODE 	J433            	754_VDL
 NODE 	J434            	747_VDL
 NODE 	J438            	776_VDL
 NODE 	J44             	1028/9_VDL
 NODE 	J442            	767_VDL
 NODE 	J443            	746_VDL
 NODE 	J446            	597_VDL
 NODE 	J449            	737_VDL
 NODE 	J45             	1047_VDL
 NODE 	J450            	731_VDL
 NODE 	J453            	PRVDL152
 NODE 	J457            	723_VDL
 NODE 	J462            	PRVDL001
 NODE 	J463            	734_VDL
 NODE 	J464            	735_VDL
 NODE 	J465            	Casa_Yanina
 NODE 	J466            	PRVDL003
 NODE 	J467            	730_VDL
 NODE 	J468            	632_VDL
 NODE 	J469            	745_VDL
 NODE 	J47             	1219_TRF
 NODE 	J471            	725_VDL
 NODE 	J474            	PRVDL090
 NODE 	J476            	634_VDL
 NODE 	J479            	635_VDL
 NODE 	J480            	PRVDL076
 NODE 	J481            	PRVDL002
 NODE 	J489            	693_VDL
 NODE 	J494            	13_EL
 NODE 	J498            	590E_VDL
 NODE 	J499            	640_VDL
 NODE 	J501            	Pingo_Doce
 NODE 	J502            	637A_VDL
 NODE 	J503            	633_VDL
 NODE 	J504            	651_VDL
 NODE 	J506            	659_VDL
 NODE 	J516            	714_VDL
 NODE 	J517            	712_VDL
 NODE 	J52             	1044_VDL
 NODE 	J524            	PRVDL190
 NODE 	J527            	641_VDL
 NODE 	J528            	691_VDL
 NODE 	J532            	660_VDL
 NODE 	J535            	715_VDL
 NODE 	J537            	690_VDL
 NODE 	J539            	710_VDL
 NODE 	J54             	1115_VDL
 NODE 	J541            	719_VDL
 NODE 	J547            	689_VDL
 NODE 	J548            	702_VDL
 NODE 	J55             	1116_VDL
 NODE 	J550            	6_EL
 NODE 	J553            	688_VDL
 NODE 	J555            	Sportive_Club
 NODE 	J558            	665_VDL
 NODE 	J559            	707_VDL
 NODE 	J56             	1119_VDL
 NODE 	J560            	685_VDL
 NODE 	J562            	684_VDL
 NODE 	J564            	713_VDL
 NODE 	J569            	682_VDL
 NODE 	J574            	653_VDL
 NODE 	J578            	652_VDL
 NODE 	J58             	1153_VDL
 NODE 	J588            	PRVDL046
 NODE 	J589            	683_VDL
 NODE 	J590            	667_VDL
 NODE 	J593            	700_VDL
 NODE 	J596            	806_VDL
 NODE 	J597            	655A_VDL
 NODE 	J60             	Casa_de_Madeira
 NODE 	J605            	681_VDL
 NODE 	J606            	698_VDL
 NODE 	J608            	680_VDL
 NODE 	J61             	1123_VDL
 NODE 	J614            	821_VDL
 NODE 	J616            	814_VDL
 NODE 	J620            	837_VDL
 NODE 	J621            	827_VDL
 NODE 	J622            	836_VDL
 NODE 	J625            	831_VDL
 NODE 	J627            	810_VDL
 NODE 	J63             	1036_VDL
 NODE 	J633            	872_VDL
 NODE 	J634            	816_VDL
 NODE 	J635            	811_VDL
 NODE 	J636            	815_VDL
 NODE 	J637            	PRVDL051
 NODE 	J638            	PRVDL049
 NODE 	J639            	873_VDL
 NODE 	J64             	1132_VDL
 NODE 	J640            	PRVDL142
 NODE 	J642            	812_VDL
 NODE 	J644            	679_VDL
 NODE 	J649            	807_VDL
 NODE 	J654            	669_VDL
 NODE 	J658            	862_VDL
 NODE 	J659            	671_VDL
 NODE 	J664            	668_VDL
 NODE 	J667            	844_VDL
 NODE 	J668            	890_VDL
 NODE 	J670            	47_EL
 NODE 	J672            	PRVDL053
 NODE 	J673            	865_VDL
 NODE 	J674            	891_VDL
 NODE 	J68             	1061_VDL
 NODE 	J684            	887_VDL
 NODE 	J687            	888_VDL
 NODE 	J688            	921_VDL
 NODE 	J69             	1213_TRF
 NODE 	J690            	869_VDL
 NODE 	J692            	922_VDL
 NODE 	J695            	892_VDL
 NODE 	J7              	1064_VDL
 NODE 	J700            	PRVDL054
 NODE 	J709            	677_VDL
 NODE 	J71             	1107_VDL
 NODE 	J710            	874/5_VDL
 NODE 	J715            	43_EL
 NODE 	J720            	36_EL
 NODE 	J728            	676_VDL
 NODE 	J73             	1043_VDL
 NODE 	J733            	673_VDL
 NODE 	J74             	1083_VDL
 NODE 	J743            	880_VDL
 NODE 	J747            	879B_VDL
 NODE 	J754            	895_VDL
 NODE 	J762            	897_VDL
 NODE 	J764            	672_VDL
 NODE 	J771            	919_VDL
 NODE 	J772            	932_VDL
 NODE 	J775            	PRVDL192
 NODE 	J776            	936_VDL
 NODE 	J785            	35B.14_VDLIII
 NODE 	J791            	37_EL
 NODE 	J794            	939_VDL
 NODE 	J795            	931_VDL
 NODE 	J799            	35B.33_VDLIII
 NODE 	J806            	35B.15_VDLIII
 NODE 	J81             	1037_VDL
 NODE 	J82             	PRVDL023
 NODE 	J83             	1088_VDL
 NODE 	J84             	012_VDL
 NODE 	J841            	900_VDL
 NODE 	J848            	PRVDL189
 NODE 	J85             	161_VDL
 NODE 	J852            	910_VDL
 NODE 	J854            	12_FV
 NODE 	J855            	PRVDL097
 NODE 	J86             	PRVDL011
 NODE 	J860            	953_VDL
 NODE 	J861            	PRVDL193
 NODE 	J868            	943_VDL
 NODE 	J87             	1033_VDL
 NODE 	J873            	947_VDL
 NODE 	J874            	942_VDL
 NODE 	J875            	949_VDL
 NODE 	J878            	37.12/37.24_VDLIII
 NODE 	J895            	37.10/37.11_VDLIII
 NODE 	J90             	1126_VDL
 NODE 	J901            	959_VDL
 NODE 	J902            	PRVDL194
 NODE 	J91             	PRVDL176
 NODE 	J910            	940_VDL
 NODE 	J913            	Escritorio_J_Hammond
 NODE 	J928            	PRVDL124
 NODE 	J933            	972_VDL
 NODE 	J940            	PRVDL195
 NODE 	J949            	988_VDL
 NODE 	J954            	984_VDL
 NODE 	J96             	017_VDL
 NODE 	J971            	Casa_do_Rei
 NODE 	J976            	PRVDL119
 NODE 	J986            	Estrela_Meio_Dia
 NODE 	J987            	PRVDL197
 NODE 	J996            	PRVDL196
 NODE 	J999            	PRVDL187
 NODE 	PU928_Dis       	499_VDL
 NODE 	PU928_Suc       	500_VDL
 NODE 	PU929_Dis       	020_VDL
 NODE 	PU929_Suc       	021/023_VDL
 NODE 	PU930_Suc       	48_VDL
 NODE 	PU933_Dis       	57_VDL
 NODE 	PU933_Suc       	53_VDL
 NODE 	V919_Up         	495_VDL
 NODE 	V921_Dw         	PRVDL012
 NODE 	V926_Dw         	409_VDL

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 V919            	Closed
 V920            	Closed
 V921            	Closed
 V922            	Open
 V923            	Open
 V924            	Open
 V925            	Open
 V926            	Closed

[PATTERNS]
;ID              	Multipliers
;ID                             	Multipliers					
 ZMC7            	29          	31          	27          	27          	27          	25          
 ZMC7            	31          	29          	20          	14          	13          	14          
 ZMC7            	12          	9           	9           	14          	10          	9           
 ZMC7            	8           	10          	12          	16          	22          	28          
;ID                             	Multipliers					
 ZMC8            	240         	229         	223         	218         	234         	260         
 ZMC8            	239         	173         	119         	113         	103         	100         
 ZMC8            	85          	85          	75          	66          	67          	80          
 ZMC8            	115         	137         	155         	189         	237         	254         
;ID                             	Multipliers					
 ZMC9            	28          	31          	49          	42          	38          	38          
 ZMC9            	33          	39          	29          	26          	24          	24          
 ZMC9            	21          	19          	21          	19          	18          	18          
 ZMC9            	20          	20          	21          	23          	23          	31          
;outlet reservoir pressure
 reservoir_pressure	0.84        	0.87        	0.89        	0.90        	0.86        	0.77        
 reservoir_pressure	0.84        	0.98        	0.99        	0.99        	0.99        	0.99        
 reservoir_pressure	0.99        	0.97        	0.99        	1           	0.97        	0.98        
 reservoir_pressure	0.97        	0.97        	0.99        	0.97        	0.84        	0.80        
;
 PFIRE           	54          	54          	54          	54          	54          	54          
 PFIRE           	54          	54          	54          	54          	54          	54          
 PFIRE           	54          	54          	54          	54          	54          	54          
 PFIRE           	54          	54          	54          	54          	54          	54          

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]













[RULES]













[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:15 
 Quality Timestep   	0:01 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	0:15 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	CMH
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1
 Emitter Exponent   	0.5
 Quality            	Trace PRESSURE
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
J100            	5902.786          	-290593.316       
J1000           	7481.946          	-290005.296       
J1001           	7482.110          	-290005.606       
J1004           	7484.665          	-289360.920       
J1005           	7485.573          	-290014.629       
J1006           	7486.294          	-290013.554       
J101            	5903.528          	-290378.436       
J1010           	7496.670          	-289650.427       
J1011           	7496.797          	-289650.714       
J1012           	7496.810          	-289650.366       
J1013           	7496.941          	-289650.651       
J1017           	7502.326          	-289569.104       
J1019           	7503.832          	-289567.783       
J102            	5903.866          	-290379.041       
J1021           	7507.157          	-289672.233       
J1022           	7507.328          	-289672.123       
J1024           	7509.743          	-289560.128       
J1025           	7511.050          	-289559.125       
J1026           	7511.462          	-289560.039       
J1027           	7512.384          	-289558.972       
J1028           	7515.134          	-289598.641       
J1029           	7516.136          	-289597.062       
J1031           	7516.630          	-289686.747       
J1032           	7516.780          	-289686.624       
J1034           	7518.942          	-289686.298       
J1036           	7520.271          	-289571.847       
J1038           	7521.099          	-289570.734       
J1042           	7531.712          	-289892.284       
J1043           	7572.229          	-289781.300       
J1044           	7572.422          	-289781.331       
J1045           	7573.432          	-289781.322       
J1046           	7577.975          	-289385.429       
J1048           	7579.496          	-289385.040       
J1049           	7580.753          	-289362.871       
J105            	5914.718          	-289635.413       
J1050           	7583.472          	-290389.093       
J1051           	7588.162          	-289723.141       
J1056           	7591.485          	-289723.244       
J1057           	7592.393          	-289734.425       
J1058           	7592.521          	-289734.433       
J1059           	7596.150          	-289422.588       
J106            	5917.066          	-290326.961       
J1060           	7596.319          	-289422.484       
J1063           	7598.380          	-289425.874       
J1064           	7598.866          	-289422.877       
J107            	5920.439          	-289759.936       
J108            	5926.977          	-290124.030       
J1081           	7633.869          	-289485.709       
J1085           	7634.494          	-289482.393       
J109            	5928.846          	-289560.440       
J1092           	7643.853          	-289479.677       
J1094           	7643.994          	-289416.000       
J1095           	7644.155          	-289479.593       
J1096           	7644.292          	-289480.974       
J1097           	7644.503          	-289480.878       
J1098           	7644.770          	-289480.758       
J1099           	7645.054          	-289479.342       
J11             	5727.084          	-289315.126       
J110            	5931.557          	-290225.061       
J1100           	7645.597          	-289412.356       
J1101           	7646.468          	-289415.860       
J1102           	7648.209          	-289414.723       
J1107           	7655.131          	-289547.991       
J1108           	7655.270          	-289548.554       
J1109           	7655.488          	-289547.892       
J111            	5932.538          	-290116.866       
J1110           	7655.643          	-289548.451       
J1117           	7752.661          	-290237.007       
J1118           	6390.166          	-289512.579       
J1119           	6497.742          	-289545.065       
J112            	5933.155          	-290659.700       
J1120           	6337.648          	-289549.787       
J1121           	6463.970          	-289480.113       
J1122           	6634.885          	-289656.732       
J1123           	6591.380          	-289803.194       
J1124           	6405.984          	-289940.715       
J1125           	6502.330          	-290067.570       
J1126           	5951.327          	-290303.170       
J1127           	5897.918          	-290287.253       
J1128           	5839.144          	-290427.496       
J1129           	6198.404          	-290810.963       
J113            	5933.389          	-290253.154       
J1130           	6353.811          	-290912.021       
J1131           	6401.849          	-290855.462       
J1132           	6445.615          	-290710.766       
J1133           	6419.374          	-290624.738       
J1134           	6396.013          	-290569.796       
J1135           	6297.354          	-290518.793       
J1136           	6520.414          	-290665.158       
J1137           	6438.541          	-290895.261       
J1138           	7306.492          	-290490.850       
J1139           	7320.352          	-290416.784       
J114            	5933.579          	-289257.775       
J1140           	7260.096          	-290453.303       
J1141           	7444.423          	-290847.193       
J1142           	7426.121          	-291010.797       
J1143           	7512.438          	-290515.850       
J1144           	5845.531          	-290042.705       
J1145           	5833.540          	-290046.170       
J1146           	5993.940          	-289339.080       
J1147           	5776.486          	-289405.977       
J1148           	5928.185          	-290579.417       
J1149           	5946.173          	-290554.130       
J115            	5933.691          	-290606.014       
J1150           	5969.921          	-290550.763       
J1151           	5968.830          	-290565.993       
J1152           	6251.716          	-290448.066       
J1153           	6314.573          	-290384.763       
J1154           	6363.738          	-290455.313       
J1156           	7272.504          	-290556.751       
J1159           	6283.943          	-289994.627       
J116            	5935.252          	-290120.333       
J1160           	6272.847          	-290019.659       
J1161           	6285.959          	-290009.173       
J1162           	6301.132          	-289997.660       
J1163           	6321.285          	-289982.919       
J1164           	6324.730          	-289425.372       
J1165           	6300.177          	-289434.539       
J1166           	6264.512          	-289442.104       
J1167           	6642.598          	-290283.194       
J1168           	6740.643          	-290337.394       
J1169           	6657.706          	-290090.522       
J117            	5937.604          	-290160.962       
J119            	5938.832          	-290456.826       
J12             	5727.405          	-289115.035       
J120            	5939.990          	-290367.365       
J121            	5940.598          	-290137.563       
J122            	5943.650          	-290231.670       
J123            	5945.571          	-290620.003       
J124            	5945.828          	-290412.676       
J125            	5946.748          	-290413.331       
J127            	5947.642          	-290347.026       
J129            	5948.800          	-290133.883       
J130            	5949.094          	-290459.405       
J131            	5950.400          	-290074.912       
J132            	5951.109          	-290497.072       
J133            	5952.950          	-290655.491       
J134            	5954.243          	-290135.866       
J135            	5955.149          	-290368.044       
J137            	5956.101          	-289289.364       
J138            	5956.302          	-290368.228       
J139            	5956.386          	-290593.410       
J141            	5958.747          	-289996.596       
J144            	5968.002          	-290423.950       
J145            	5968.355          	-290636.388       
J146            	5968.461          	-290575.276       
J147            	5968.862          	-290368.622       
J148            	5969.517          	-290348.699       
J149            	5969.647          	-290255.909       
J15             	5738.229          	-289210.220       
J150            	5969.692          	-290638.644       
J151            	5969.833          	-289476.966       
J152            	5970.084          	-290256.296       
J153            	5970.304          	-290329.459       
J154            	5970.334          	-289450.256       
J156            	5970.891          	-290519.162       
J157            	5971.846          	-290562.072       
J158            	5973.756          	-290633.939       
J159            	5975.451          	-290250.831       
J16             	5738.624          	-289123.157       
J160            	5976.858          	-290536.210       
J161            	5978.614          	-290369.257       
J162            	5980.249          	-290369.363       
J163            	5982.446          	-290610.219       
J164            	5982.510          	-290639.793       
J165            	5983.103          	-290330.197       
J166            	5985.652          	-290577.948       
J167            	5986.185          	-289610.706       
J168            	5987.038          	-290266.180       
J169            	5987.835          	-289641.302       
J170            	5991.262          	-290626.001       
J171            	5992.439          	-290562.353       
J172            	5993.150          	-290548.183       
J173            	5993.988          	-290482.497       
J174            	5994.313          	-290611.240       
J175            	5998.968          	-290369.793       
J176            	6000.737          	-290501.972       
J178            	6003.748          	-290541.481       
J179            	6007.158          	-290145.927       
J18             	5745.551          	-290031.134       
J181            	6008.845          	-290472.243       
J182            	6009.151          	-290520.758       
J183            	6011.569          	-290556.460       
J184            	6011.675          	-290499.329       
J185            	6013.073          	-290513.774       
J186            	6014.279          	-290549.991       
J187            	6015.564          	-290777.142       
J188            	6017.363          	-290388.576       
J190            	6017.618          	-290340.993       
J191            	6017.867          	-290431.895       
J192            	6018.699          	-290315.639       
J193            	6021.159          	-290448.336       
J194            	6021.564          	-290448.508       
J195            	6022.648          	-290733.135       
J196            	6025.992          	-290403.674       
J197            	6027.607          	-290709.758       
J199            	6028.335          	-290022.372       
J2              	5658.467          	-289509.943       
J200            	6029.128          	-290460.178       
J201            	6029.437          	-290531.741       
J202            	6031.492          	-289701.950       
J203            	6034.882          	-290483.824       
J205            	6039.957          	-290400.425       
J207            	6043.821          	-290351.989       
J208            	6044.102          	-290444.259       
J211            	6045.689          	-290322.384       
J212            	6047.632          	-290462.643       
J215            	6048.207          	-290497.335       
J216            	6049.923          	-290477.498       
J218            	6055.957          	-290653.729       
J219            	6056.123          	-290229.800       
J220            	6057.320          	-289470.612       
J221            	6058.091          	-289470.673       
J222            	6058.528          	-290350.983       
J225            	6061.499          	-290653.204       
J227            	6066.339          	-290468.700       
J228            	6066.402          	-290583.852       
J229            	6066.560          	-290466.530       
J230            	6066.682          	-290465.344       
J234            	6069.029          	-290765.233       
J236            	6078.928          	-290324.013       
J237            	6081.239          	-290730.965       
J239            	6090.622          	-290255.598       
J240            	6100.209          	-290501.786       
J241            	6107.591          	-290326.114       
J242            	6107.692          	-290135.514       
J243            	6113.188          	-290508.111       
J244            	6114.995          	-290112.654       
J247            	6117.203          	-289475.323       
J250            	6118.062          	-290720.012       
J251            	6118.443          	-290720.696       
J253            	6119.223          	-289839.907       
J254            	6129.624          	-290267.941       
J255            	6140.712          	-290090.112       
J256            	6140.871          	-290069.315       
J257            	6143.894          	-289480.702       
J258            	6143.948          	-290773.842       
J259            	6146.183          	-289478.662       
J26             	5765.620          	-289181.666       
J262            	6155.155          	-290431.852       
J267            	6181.002          	-289673.024       
J268            	6181.034          	-290075.189       
J270            	6181.964          	-289836.208       
J271            	6182.757          	-290102.349       
J272            	6190.012          	-289691.494       
J273            	6191.341          	-289648.377       
J275            	6192.170          	-290712.738       
J277            	6193.970          	-289558.758       
J279            	6194.641          	-289677.127       
J28             	5770.319          	-289990.695       
J282            	6195.709          	-289557.373       
J283            	6197.507          	-290106.648       
J1384           	6213.761          	-289623.182       
J293            	6218.324          	-290754.322       
J296            	6224.477          	-289984.892       
J297            	6224.319          	-289984.786       
J298            	6226.013          	-290776.234       
J299            	6228.886          	-290074.520       
J300            	6229.069          	-290074.292       
J301            	6232.996          	-290773.984       
J302            	6234.961          	-290809.963       
J303            	6236.032          	-289714.392       
J304            	6236.953          	-290821.466       
J305            	6237.148          	-289889.608       
J306            	6239.111          	-290844.413       
J307            	6240.514          	-290851.611       
J309            	6242.512          	-290424.394       
J31             	5780.999          	-290250.780       
J310            	6243.737          	-289652.582       
J311            	6244.256          	-290806.896       
J312            	6246.357          	-290871.114       
J313            	6247.557          	-290843.225       
J315            	6249.930          	-290881.068       
J317            	6254.109          	-290869.096       
J326            	6275.847          	-290338.263       
J329            	6282.042          	-290070.439       
J33             	5783.171          	-290122.180       
J331            	6296.565          	-289754.834       
J332            	6297.495          	-289755.887       
J334            	6307.511          	-290879.843       
J336            	6310.505          	-290611.884       
J340            	6317.895          	-290129.402       
J343            	6332.311          	-290226.878       
J344            	6345.797          	-290584.140       
J345            	6346.552          	-289768.116       
J346            	6352.174          	-289607.992       
J347            	6354.873          	-289568.978       
J348            	6355.951          	-290766.265       
J349            	6360.657          	-290871.853       
J351            	6381.630          	-290493.475       
J353            	6390.005          	-290167.929       
J356            	6399.638          	-290191.239       
J357            	6399.655          	-289823.340       
J358            	6401.940          	-290197.118       
J359            	6408.478          	-290024.880       
J36             	5788.470          	-290031.183       
J362            	6424.038          	-290294.851       
J363            	6424.198          	-289823.328       
J365            	6432.380          	-289646.530       
J366            	6433.604          	-290138.055       
J367            	6435.808          	-289619.492       
J368            	6437.475          	-289479.059       
J370            	6451.914          	-290825.728       
J371            	6453.665          	-290523.364       
J373            	6460.005          	-290529.940       
J374            	6472.848          	-290444.483       
J375            	6484.302          	-289715.709       
J376            	6484.725          	-289631.335       
J379            	6492.661          	-289711.705       
J38             	5789.879          	-289458.598       
J380            	6494.123          	-289709.224       
J381            	6497.113          	-289900.731       
J383            	6502.729          	-289489.438       
J385            	6504.526          	-290800.505       
J386            	6505.716          	-289977.408       
J387            	6507.239          	-289604.639       
J388            	6516.870          	-290307.285       
J390            	6527.371          	-289911.290       
J393            	6548.659          	-290796.477       
J395            	6552.336          	-289458.520       
J397            	6564.736          	-291021.747       
J399            	6588.158          	-290666.934       
J4              	5689.215          	-289128.949       
J40             	5819.640          	-289200.324       
J400            	6589.275          	-290870.417       
J401            	6589.575          	-290973.712       
J402            	6593.011          	-290953.583       
J403            	6594.181          	-289929.227       
J404            	6598.543          	-291007.705       
J405            	6599.272          	-291109.268       
J406            	6600.905          	-290981.497       
J407            	6606.272          	-290670.300       
J408            	6607.379          	-290825.524       
J409            	6610.539          	-290177.439       
J41             	5820.539          	-289920.260       
J410            	6611.079          	-289901.791       
J411            	6612.928          	-290746.352       
J412            	6618.808          	-290684.059       
J413            	6619.344          	-290889.395       
J414            	6619.447          	-290889.572       
J415            	6620.122          	-290899.139       
J416            	6620.383          	-290832.322       
J417            	6622.162          	-291057.534       
J419            	6626.168          	-289976.746       
J42             	5820.841          	-290135.013       
J420            	6626.669          	-289539.067       
J421            	6629.892          	-290378.595       
J422            	6630.200          	-290845.837       
J423            	6630.341          	-290908.709       
J424            	6630.976          	-290816.693       
J425            	6631.336          	-290794.585       
J426            	6632.130          	-290844.628       
J427            	6634.971          	-290829.555       
J428            	6635.682          	-290712.186       
J429            	6636.292          	-291005.729       
J431            	6636.748          	-290919.383       
J432            	6637.004          	-290945.227       
J433            	6637.980          	-290862.206       
J434            	6639.335          	-290804.374       
J435            	6639.460          	-290994.273       
J437            	6639.961          	-290860.976       
J438            	6640.879          	-290865.488       
J44             	5821.802          	-290119.773       
J441            	6641.510          	-290800.330       
J442            	6641.677          	-290985.840       
J443            	6644.294          	-290802.009       
J444            	6645.978          	-290802.991       
J445            	6647.312          	-290799.495       
J446            	6649.311          	-290212.820       
J447            	6649.485          	-290954.780       
J449            	6650.188          	-290760.856       
J45             	5822.463          	-290270.700       
J450            	6650.614          	-290742.130       
J453            	6652.838          	-290411.754       
J454            	6656.418          	-290724.453       
J457            	6659.703          	-290715.018       
J458            	6660.641          	-290914.803       
J460            	6661.042          	-290916.350       
J461            	6661.064          	-290759.919       
J462            	6661.957          	-289471.734       
J463            	6662.177          	-290760.619       
J464            	6663.147          	-290778.181       
J465            	6663.832          	-290935.588       
J466            	6664.287          	-289546.125       
J467            	6664.505          	-290726.071       
J468            	6665.060          	-290675.343       
J469            	6665.502          	-290781.343       
J47             	5826.655          	-289265.016       
J471            	6665.577          	-290685.929       
J474            	6674.075          	-290865.737       
J476            	6678.776          	-290508.198       
J478            	6683.913          	-290815.470       
J479            	6687.793          	-290513.762       
J480            	6690.796          	-290780.754       
J481            	6693.385          	-289542.297       
J483            	6696.469          	-290837.774       
J485            	6698.506          	-290508.733       
J486            	6698.675          	-290746.366       
J488            	6703.393          	-290838.832       
J489            	6703.672          	-290007.168       
J491            	6705.270          	-290831.282       
J493            	6710.397          	-290702.619       
J494            	6710.613          	-290832.979       
J498            	6717.002          	-290015.634       
J499            	6718.824          	-290176.350       
J5              	5690.268          	-289210.032       
J500            	6719.464          	-290010.194       
J501            	6720.263          	-289520.308       
J502            	6721.519          	-290437.265       
J503            	6722.205          	-290632.874       
J504            	6723.588          	-290503.401       
J506            	6727.440          	-289952.787       
J509            	6730.989          	-289459.636       
J510            	6731.775          	-290008.671       
J512            	6732.544          	-290009.375       
J513            	6732.862          	-289459.091       
J514            	6735.324          	-290698.056       
J516            	6742.119          	-290619.529       
J517            	6742.212          	-290620.576       
J52             	5837.556          	-290324.333       
J524            	6750.187          	-289462.856       
J525            	6752.942          	-290798.091       
J527            	6766.573          	-290137.890       
J528            	6767.010          	-289997.972       
J532            	6771.312          	-289981.181       
J534            	6772.050          	-289944.010       
J535            	6772.083          	-290661.632       
J537            	6774.588          	-290002.173       
J539            	6777.575          	-290577.487       
J54             	5839.611          	-289719.164       
J540            	6778.517          	-289996.171       
J541            	6778.777          	-290737.227       
J547            	6794.346          	-290004.320       
J548            	6796.031          	-290563.017       
J55             	5841.573          	-289609.785       
J550            	6801.560          	-290864.788       
J553            	6810.129          	-290095.489       
J554            	6810.201          	-290096.738       
J555            	6810.223          	-290299.335       
J556            	6810.908          	-290118.656       
J558            	6819.869          	-289973.044       
J559            	6824.470          	-290546.606       
J56             	5844.484          	-289573.491       
J560            	6829.142          	-290131.588       
J561            	6832.652          	-290096.959       
J562            	6832.745          	-290098.765       
J564            	6833.823          	-290606.098       
J565            	6834.135          	-290096.436       
J566            	6834.171          	-290097.043       
J569            	6841.061          	-290088.867       
J572            	6844.076          	-290597.227       
J574            	6847.467          	-290378.132       
J575            	6849.376          	-290913.072       
J578            	6850.741          	-290446.766       
J579            	6855.256          	-290868.094       
J58             	5847.259          	-289378.477       
J580            	6858.433          	-290876.747       
J581            	6858.755          	-290856.114       
J582            	6860.264          	-290869.401       
J583            	6860.381          	-290112.360       
J585            	6861.035          	-290387.618       
J588            	6863.288          	-290390.443       
J589            	6869.647          	-290052.335       
J590            	6873.314          	-290044.754       
J592            	6875.709          	-290443.923       
J593            	6876.188          	-290574.090       
J594            	6876.454          	-290567.198       
J595            	6879.049          	-290561.751       
J596            	6881.987          	-290660.279       
J597            	6883.687          	-290414.124       
J598            	6884.382          	-290442.114       
J60             	5850.849          	-289204.045       
J601            	6886.768          	-290649.462       
J602            	6888.298          	-290122.697       
J603            	6888.273          	-290536.011       
J605            	6890.150          	-290118.922       
J606            	6891.160          	-290512.359       
J608            	6895.397          	-290064.025       
J61             	5850.933          	-289512.121       
J610            	6895.819          	-290063.255       
J614            	6903.399          	-290538.750       
J616            	6907.918          	-290585.735       
J620            	6912.355          	-290334.758       
J621            	6913.264          	-290470.028       
J622            	6914.029          	-290391.838       
J625            	6916.407          	-290435.000       
J627            	6918.172          	-290623.881       
J63             	5853.853          	-290125.774       
J633            	6921.587          	-290523.237       
J634            	6921.773          	-290603.527       
J635            	6922.392          	-290609.883       
J636            	6922.337          	-290609.509       
J637            	6923.362          	-290336.626       
J638            	6923.679          	-290389.363       
J639            	6924.727          	-290599.522       
J64             	5854.191          	-289435.603       
J640            	6927.290          	-290136.840       
J642            	6929.561          	-290604.562       
J644            	6929.863          	-290130.156       
J645            	6931.919          	-290637.086       
J646            	6933.205          	-290082.569       
J649            	6935.898          	-290642.693       
J652            	6937.467          	-290074.941       
J653            	6937.564          	-290074.036       
J654            	6938.898          	-290072.382       
J658            	6949.033          	-290423.533       
J659            	6950.190          	-290090.074       
J664            	6962.252          	-290036.472       
J667            	6972.042          	-290260.632       
J668            	6972.372          	-290373.281       
J670            	6973.532          	-290906.570       
J672            	6975.249          	-290268.025       
J673            	6979.313          	-290440.794       
J674            	6980.531          	-290329.409       
J68             	5864.265          	-290389.665       
J680            	6987.509          	-290344.298       
J684            	6988.635          	-290444.057       
J687            	6990.683          	-290385.095       
J688            	6991.094          	-290366.375       
J69             	5865.654          	-289255.446       
J690            	6994.656          	-290510.043       
J692            	6996.240          	-290352.103       
J695            	7000.191          	-290322.190       
J697            	7001.897          	-290950.819       
J7              	5710.025          	-290341.773       
J700            	7003.422          	-290320.635       
J707            	7006.958          	-290171.460       
J709            	7007.115          	-290171.084       
J71             	5879.913          	-289725.678       
J710            	7007.415          	-290575.182       
J715            	7011.488          	-290912.352       
J720            	7013.025          	-290906.187       
J725            	7015.435          	-290181.016       
J728            	7018.395          	-290127.290       
J729            	7018.589          	-289857.339       
J73             	5881.421          	-290340.851       
J731            	7019.262          	-290579.189       
J733            	7019.902          	-290111.674       
J734            	7020.027          	-289856.767       
J74             	5882.940          	-289432.074       
J742            	7026.887          	-290570.842       
J743            	7028.010          	-290571.903       
J744            	7028.528          	-289648.382       
J747            	7029.104          	-290601.227       
J750            	7032.144          	-289601.096       
J754            	7039.631          	-290299.979       
J756            	7042.340          	-289546.539       
J762            	7047.573          	-290320.246       
J764            	7049.060          	-290069.317       
J767            	7058.148          	-289508.747       
J77             	5885.648          	-290386.849       
J771            	7067.844          	-290345.983       
J772            	7068.867          	-290511.787       
J773            	7070.689          	-290001.708       
J774            	7072.532          	-289999.410       
J775            	7073.958          	-289880.637       
J776            	7074.522          	-290584.503       
J777            	7075.734          	-289880.104       
J778            	7076.708          	-290582.864       
J779            	7076.863          	-289985.851       
J782            	7077.170          	-289985.968       
J784            	7080.002          	-289456.503       
J785            	7080.660          	-289898.818       
J787            	7081.006          	-289980.375       
J791            	7083.068          	-290930.710       
J792            	7074.631          	-289996.531       
J794            	7086.551          	-290620.020       
J795            	7088.162          	-290420.110       
J798            	7090.810          	-289977.090       
J799            	7091.381          	-289976.802       
J8              	5712.037          	-289073.052       
J80             	5887.118          	-288998.933       
J802            	7091.981          	-289895.711       
J806            	7093.781          	-289917.089       
J81             	5889.396          	-290123.498       
J810            	7095.639          	-289917.005       
J812            	7097.694          	-289414.208       
J815            	7102.595          	-290496.718       
J816            	7102.823          	-290499.454       
J82             	5890.302          	-290649.776       
J820            	7104.624          	-289916.637       
J825            	7105.368          	-289916.243       
J827            	7108.391          	-289418.818       
J83             	5890.671          	-289598.459       
J831            	7116.457          	-290931.202       
J834            	7119.784          	-290937.132       
J836            	7119.907          	-289391.287       
J838            	7122.657          	-289772.828       
J84             	5890.786          	-290612.285       
J841            	7132.985          	-290355.488       
J848            	7161.741          	-289386.549       
J849            	7162.154          	-289392.082       
J85             	5890.954          	-290339.541       
J851            	7166.093          	-289386.223       
J852            	7171.033          	-290384.292       
J854            	7179.533          	-290226.574       
J855            	7183.715          	-290389.908       
J856            	7183.732          	-290886.256       
J858            	7195.692          	-290384.977       
J86             	5891.514          	-290070.462       
J860            	7208.579          	-290345.793       
J861            	7212.052          	-289614.421       
J868            	7231.738          	-290617.196       
J869            	7232.842          	-289553.496       
J87             	5892.690          	-290211.582       
J870            	7233.199          	-289553.772       
J872            	7242.915          	-289558.967       
J873            	7248.544          	-290608.799       
J874            	7248.994          	-290584.057       
J875            	7249.294          	-290607.299       
J878            	7256.535          	-289903.847       
J882            	7258.501          	-289527.650       
J889            	7260.861          	-289525.083       
J891            	7261.170          	-289524.802       
J895            	7263.791          	-289894.022       
J898            	7264.067          	-289894.123       
J899            	7264.433          	-289522.382       
J90             	5894.887          	-289557.440       
J901            	7265.401          	-290371.890       
J902            	7265.490          	-289521.320       
J903            	7267.006          	-289532.847       
J904            	7268.103          	-289531.894       
J909            	7270.511          	-289528.657       
J91             	5897.470          	-289532.135       
J910            	7272.215          	-290556.050       
J913            	7274.702          	-289388.515       
J915            	7275.006          	-290554.503       
J916            	7275.380          	-290563.716       
J922            	7279.180          	-289481.394       
J923            	7279.453          	-289476.111       
J926            	7279.651          	-289481.376       
J928            	7285.108          	-290550.299       
J930            	7294.096          	-289820.344       
J932            	7299.537          	-290689.104       
J933            	7303.711          	-290623.449       
J935            	7311.147          	-289773.445       
J936            	7311.251          	-289773.482       
J940            	7325.932          	-289761.571       
J943            	7329.233          	-289555.439       
J944            	7329.361          	-289555.408       
J948            	7336.752          	-289725.819       
J949            	7336.803          	-290649.940       
J954            	7351.355          	-290657.613       
J955            	7351.512          	-289632.944       
J958            	7353.738          	-289626.080       
J959            	7355.723          	-289623.399       
J96             	5899.970          	-290595.877       
J967            	7362.716          	-289630.828       
J968            	7362.954          	-289630.075       
J970            	7364.271          	-289626.610       
J971            	7364.414          	-290597.629       
J976            	7391.366          	-290617.202       
J982            	7431.054          	-290076.004       
J983            	7432.003          	-290074.226       
J984            	7437.420          	-289614.527       
J985            	7437.461          	-289615.423       
J986            	7444.175          	-290655.611       
J987            	7449.728          	-290164.752       
J988            	7455.433          	-291121.776       
J990            	7462.807          	-289619.258       
J991            	7462.925          	-289619.027       
J992            	7462.980          	-289618.920       
J996            	7465.837          	-289618.932       
J999            	7472.297          	-289364.416       
PU928_Dis       	6452.459          	-290535.136       
PU928_Suc       	6453.283          	-290534.569       
PU929_Dis       	5949.822          	-290533.696       
PU929_Suc       	5949.828          	-290532.696       
PU930_Dis       	5969.685          	-290506.892       
PU930_Suc       	5969.698          	-290505.892       
PU933_Dis       	6031.134          	-290488.357       
PU933_Suc       	6031.985          	-290487.832       
V919_Dw         	6310.594          	-290718.317       
V919_Up         	6310.944          	-290719.254       
V920_Dw         	6281.633          	-290928.492       
V920_Up         	6280.748          	-290928.025       
V921_Dw         	6077.554          	-290409.802       
V921_Up         	6077.228          	-290410.748       
V922_Dw         	7735.360          	-290231.492       
V922_Up         	7736.313          	-290231.796       
V923_Dw         	6284.531          	-290930.023       
V923_Up         	6283.647          	-290929.556       
V924_Up         	6116.600          	-289472.191       
V925_Up         	6117.221          	-289472.234       
V926_Dw         	6243.511          	-290391.388       
V926_Up         	6243.387          	-290392.380       
V927_Dw         	6118.374          	-289475.795       
V927_Up         	6117.380          	-289475.692       
J1354           	6115.601          	-289472.230       
J1362           	6118.639          	-289472.106       
J1537           	6660.436          	-290915.335       
J1641           	6920.132          	-290435.782       
J1864           	7753.063          	-290237.741       
J2026           	6047.665          	-290462.906       
PRESSURE        	6119.482          	-289471.619       
GRAVITICA       	6113.954          	-289471.406       
LITORAL         	7844.652          	-290223.868       

[VERTICES]
;Link            	X-Coord           	Y-Coord
P1_SPL1         	6451.700          	-290828.145       
P1_SPL1         	6449.572          	-290855.881       
P1_SPL1         	6448.333          	-290868.291       
P1_SPL1         	6447.382          	-290873.914       
P1_SPL1         	6445.391          	-290881.250       
P1_SPL1         	6443.588          	-290886.145       
P1_SPL1         	6441.297          	-290890.832       
P1_SPL2         	6353.811          	-290912.021       
P1_SPL2         	6328.110          	-290895.290       
P1_SPL2         	6327.092          	-290895.039       
P1_SPL2         	6314.671          	-290894.000       
P1_SPL2         	6310.707          	-290888.563       
P1_SPL2         	6309.664          	-290886.186       
P1_SPL2         	6307.823          	-290879.599       
P1_SPL3         	6438.541          	-290895.261       
P1_SPL3         	6435.641          	-290899.145       
P1_SPL3         	6431.841          	-290903.320       
P1_SPL3         	6430.739          	-290904.507       
P1_SPL3         	6427.446          	-290907.755       
P1_SPL3         	6424.453          	-290910.269       
P1_SPL3         	6421.249          	-290912.507       
P1_SPL3         	6417.963          	-290914.538       
P1_SPL3         	6414.562          	-290916.302       
P1_SPL3         	6410.981          	-290917.665       
P1_SPL3         	6407.267          	-290918.609       
P1_SPL3         	6403.324          	-290919.369       
P1_SPL3         	6399.336          	-290919.841       
P1_SPL3         	6393.165          	-290920.146       
P1_SPL3         	6385.936          	-290920.123       
P1_SPL3         	6382.095          	-290919.917       
P1_SPL3         	6377.238          	-290919.281       
P1_SPL3         	6370.893          	-290918.154       
P1_SPL3         	6364.673          	-290916.474       
P1_SPL3         	6360.463          	-290914.998       
P1_SPL3         	6355.796          	-290913.019       
P10_ND1         	6021.091          	-290446.121       
P10_ND1         	6020.789          	-290443.415       
P10_ND1         	6020.031          	-290440.070       
P10_ND2         	6017.091          	-290388.436       
P10_ND2         	6016.445          	-290388.229       
P10_ND2         	6015.773          	-290388.136       
P10_ND2         	6010.510          	-290387.884       
P10_ND2         	6009.144          	-290388.134       
P10_ND2         	6003.767          	-290389.226       
P10_ND2         	5998.066          	-290389.670       
P10_ND2         	5979.522          	-290389.061       
P10_ND2         	5978.930          	-290388.847       
P10_ND2         	5978.434          	-290388.459       
P10_ND2         	5978.083          	-290387.937       
P10_ND2         	5977.912          	-290387.331       
P10_ND2         	5977.900          	-290387.016       
P10_ND3         	6017.779          	-290431.563       
P10_ND3         	6014.185          	-290413.629       
P10_ND3         	6014.221          	-290413.022       
P10_ND3         	6014.418          	-290412.302       
P10_ND3         	6014.603          	-290411.872       
P10_ND3         	6014.938          	-290411.363       
P10_ND3         	6015.552          	-290410.773       
P10_ND3         	6015.842          	-290410.557       
P10_ND3         	6025.702          	-290404.356       
P10_ND3         	6025.949          	-290403.918       
P10_ND5         	6026.036          	-290403.423       
P10_ND5         	6025.955          	-290402.927       
P10_ND5         	6025.854          	-290402.696       
P10_ND5         	6018.698          	-290389.653       
P10_ND5         	6018.234          	-290389.158       
P101            	7016.979          	-290581.050       
P101            	7012.700          	-290580.464       
P102_ND2        	7024.729          	-290584.653       
P102_ND2        	7027.099          	-290588.842       
P102_ND2        	7029.468          	-290596.492       
P102_ND2        	7029.468          	-290599.588       
P103_4_ND1      	6993.562          	-290467.721       
P103_4_ND1      	6997.025          	-290486.299       
P103_4_ND1      	7005.022          	-290523.506       
P103_4_ND1      	7007.050          	-290536.205       
P103_4_ND1      	7005.592          	-290548.954       
P103_4_ND1      	7021.266          	-290565.529       
P107_3          	6964.039          	-290417.935       
P107_3          	6970.050          	-290415.630       
P107_3          	6987.014          	-290409.504       
P107_3          	7005.226          	-290403.062       
P107_3          	7012.729          	-290401.580       
P107_3          	7015.615          	-290400.876       
P107_3          	7022.191          	-290400.140       
P107_3          	7024.741          	-290399.939       
P107_3          	7030.378          	-290399.966       
P107_3          	7048.240          	-290401.605       
P107_3          	7059.357          	-290404.519       
P107_3          	7060.847          	-290405.277       
P107_3          	7069.017          	-290409.437       
P107_3          	7083.416          	-290416.358       
P107_3          	7085.967          	-290417.815       
P109_2          	7076.890          	-290502.541       
P111_ND2        	7107.693          	-290557.729       
P113_4          	7079.625          	-290589.785       
P113_4          	7079.989          	-290591.789       
P113_4          	7080.719          	-290597.617       
P113_4          	7081.994          	-290609.274       
P113_4          	7082.723          	-290612.006       
P113_4          	7084.182          	-290616.742       
P113_4          	7085.457          	-290619.292       
P1160           	7285.108          	-290550.299       
P1160           	7285.108          	-290550.299       
P1161           	6649.485          	-290954.780       
P118_7_ND1      	7236.390          	-290615.696       
P118_7_ND2      	7230.838          	-290616.596       
P118_7_ND2      	7218.984          	-290608.199       
P118_7_ND2      	7215.916          	-290603.942       
P118_7_ND2      	7217.927          	-290599.447       
P118_7_ND2      	7219.250          	-290597.226       
P118_7_ND2      	7223.800          	-290587.972       
P118_7_ND2      	7225.136          	-290586.607       
P118_7_ND2      	7227.387          	-290584.957       
P118_7_ND2      	7233.239          	-290582.708       
P118_7_ND2      	7235.639          	-290582.258       
P118_7_ND2      	7238.790          	-290582.708       
P118_7_ND2      	7242.091          	-290583.608       
P118_7_ND4      	7249.894          	-290597.553       
P12             	5982.353          	-290369.412       
P12             	5988.168          	-290369.359       
P12             	5995.033          	-290369.702       
P127            	6881.799          	-290411.930       
P127            	6871.877          	-290402.385       
P127            	6869.479          	-290398.487       
P127            	6867.809          	-290395.556       
P127            	6866.062          	-290393.280       
P128_ND2        	6884.382          	-290442.114       
P128_ND2        	6888.762          	-290441.201       
P128_ND2        	6899.861          	-290438.107       
P128_ND2        	6913.761          	-290435.053       
P129_3_ND1_SPL1 	7091.254          	-290420.969       
P129_3_ND1_SPL1 	7099.842          	-290422.028       
P129_3_ND1_SPL1 	7119.801          	-290423.914       
P129_3_ND1_SPL1 	7127.753          	-290423.164       
P129_3_ND1_SPL1 	7138.106          	-290421.065       
P129_3_ND1_SPL1 	7146.659          	-290418.366       
P129_3_ND1_SPL1 	7153.561          	-290414.917       
P129_3_ND1_SPL1 	7183.271          	-290401.721       
P129_3_ND1_SPL1 	7193.624          	-290399.322       
P129_3_ND1_SPL1 	7199.926          	-290399.172       
P129_3_ND1_SPL1 	7209.980          	-290400.821       
P129_3_ND1_SPL1 	7220.633          	-290404.720       
P129_3_ND1_SPL1 	7230.236          	-290409.968       
P129_3_ND1_SPL1 	7240.740          	-290417.615       
P129_3_ND1_SPL1 	7244.191          	-290420.614       
P129_3_ND1_SPL1 	7249.293          	-290428.411       
P129_3_ND1_SPL1 	7255.445          	-290440.107       
P129_3_ND1_SPL2 	7260.096          	-290453.303       
P129_3_ND1_SPL2 	7262.497          	-290468.297       
P129_3_ND1_SPL2 	7262.647          	-290478.194       
P129_3_ND1_SPL2 	7262.447          	-290480.514       
P129_3_ND1_SPL2 	7261.176          	-290495.222       
P129_3_ND1_SPL2 	7261.447          	-290517.780       
P129_3_ND1_SPL2 	7262.498          	-290531.426       
P129_3_ND1_SPL2 	7263.548          	-290534.574       
P129_3_ND1_SPL2 	7266.999          	-290543.421       
P13_ND1         	5957.081          	-290368.353       
P132_2_SPL1     	6369.340          	-290758.132       
P132_2_SPL1     	6378.998          	-290751.782       
P132_2_SPL1     	6414.709          	-290724.308       
P132_2_SPL1     	6427.162          	-290715.871       
P132_2_SPL1     	6435.604          	-290712.707       
P132_2_SPL2     	6463.886          	-290707.223       
P132_2_SPL2     	6470.007          	-290705.114       
P132_2_SPL2     	6476.550          	-290701.739       
P132_2_SPL2     	6478.871          	-290700.052       
P132_2_SPL2     	6483.852          	-290696.044       
P132_2_SPL2     	6504.536          	-290675.796       
P132_2_SPL2     	6513.611          	-290669.046       
P132_2_SPL4     	6520.414          	-290665.158       
P132_2_SPL4     	6539.550          	-290656.784       
P132_2_SPL4     	6545.743          	-290654.729       
P132_2_SPL4     	6557.451          	-290653.697       
P132_2_SPL4     	6561.788          	-290654.633       
P132_2_SPL4     	6565.998          	-290656.063       
P132_2_SPL4     	6571.985          	-290658.840       
P132_2_SPL4     	6583.890          	-290665.031       
P132_2_SPL4     	6586.632          	-290666.244       
P132_2_SPL4     	6587.759          	-290666.870       
P135_ND1        	6066.526          	-290586.347       
P135_ND1        	6055.453          	-290586.663       
P135_ND1        	6060.148          	-290628.384       
P135_ND2        	6061.645          	-290655.879       
P135_ND2        	6063.141          	-290674.612       
P135_ND2        	6065.098          	-290717.981       
P135_ND2        	6068.670          	-290717.822       
P135_ND2        	6084.069          	-290717.822       
P135_ND2        	6091.216          	-290719.045       
P135_ND2        	6092.504          	-290719.505       
P135_ND2        	6094.436          	-290719.872       
P135_ND2        	6105.108          	-290720.516       
P135_ND2        	6116.976          	-290720.148       
P135_ND4        	6121.392          	-290719.596       
P135_ND4        	6134.991          	-290716.328       
P135_ND4        	6143.654          	-290714.203       
P135_ND4        	6161.897          	-290709.646       
P135_ND4        	6163.455          	-290709.300       
P135_ND4        	6165.242          	-290709.035       
P135_ND4        	6169.939          	-290708.837       
P135_ND4        	6174.041          	-290708.837       
P135_ND4        	6179.864          	-290709.167       
P135_ND4        	6182.312          	-290709.498       
P135_ND4        	6189.457          	-290711.482       
P136_2_ND2_SPL2 	6198.404          	-290810.963       
P136_2_ND2_SPL2 	6168.751          	-290810.922       
P136_2_ND2_SPL2 	6157.684          	-290797.425       
P136_2_ND2_SPL2 	6151.119          	-290785.990       
P14             	5904.229          	-290378.864       
P14             	5910.940          	-290370.286       
P14             	5911.208          	-290369.583       
P14             	5911.255          	-290368.832       
P14             	5911.076          	-290368.101       
P14             	5909.495          	-290364.195       
P14             	5909.454          	-290363.546       
P14             	5909.622          	-290362.918       
P14             	5909.982          	-290362.378       
P14             	5910.498          	-290361.981       
P14             	5917.134          	-290358.340       
P14             	5917.467          	-290357.959       
P14             	5917.731          	-290357.348       
P14             	5917.784          	-290357.018       
P14             	5918.227          	-290350.350       
P14             	5918.176          	-290350.157       
P14             	5916.231          	-290343.732       
P14             	5915.565          	-290335.354       
P14             	5915.609          	-290334.985       
P141_3          	5825.380          	-289922.517       
P141_3          	5831.350          	-289925.581       
P141_3          	5828.930          	-289930.742       
P141_3          	5832.318          	-289932.677       
P141_3          	5847.647          	-289940.579       
P141_3          	5893.970          	-289966.225       
P141_3          	5911.019          	-289974.348       
P141_3          	5928.627          	-289984.095       
P147_2          	5777.398          	-290007.656       
P147_2          	5780.472          	-290013.802       
P147_2          	5782.266          	-290017.644       
P147_2          	5786.594          	-290023.619       
P147_2          	5789.045          	-290026.481       
P147_2          	5789.338          	-290028.475       
P148_SPL1       	5788.357          	-290031.535       
P148_SPL1       	5788.740          	-290034.794       
P148_SPL1       	5790.095          	-290036.261       
P148_SPL1       	5791.224          	-290036.938       
P148_SPL1       	5792.467          	-290037.277       
P148_SPL1       	5793.709          	-290037.503       
P148_SPL1       	5795.290          	-290037.277       
P148_SPL1       	5798.114          	-290037.051       
P148_SPL1       	5800.260          	-290037.164       
P148_SPL1       	5822.170          	-290042.808       
P148_SPL2       	5863.392          	-290054.998       
P148_SPL2       	5872.879          	-290058.723       
P148_SPL2       	5882.478          	-290064.141       
P150_2_ND1_SPL1 	5788.357          	-290031.535       
P150_2_ND1_SPL1 	5802.970          	-290031.511       
P150_2_ND1_SPL1 	5806.435          	-290031.089       
P150_2_ND1_SPL1 	5828.611          	-290038.032       
P150_2_ND1_SPL2 	5845.531          	-290042.705       
P150_2_ND1_SPL2 	5867.439          	-290049.613       
P150_2_ND1_SPL2 	5875.300          	-290052.322       
P150_2_ND1_SPL2 	5881.596          	-290055.055       
P150_2_ND1_SPL2 	5888.961          	-290059.799       
P150_2_ND1_SPL2 	5894.545          	-290064.079       
P150_2_ND1_SPL2 	5898.344          	-290067.337       
P150_2_ND1_SPL2 	5901.194          	-290069.886       
P150_2_ND1_SPL2 	5905.244          	-290074.084       
P150_2_ND1_SPL2 	5907.419          	-290076.483       
P150_2_ND1_SPL2 	5909.728          	-290078.319       
P150_2_ND1_SPL2 	5913.495          	-290083.229       
P150_2_ND1_SPL2 	5917.020          	-290088.027       
P150_2_ND1_SPL2 	5923.425          	-290098.751       
P150_2_ND1_SPL2 	5926.814          	-290105.193       
P150_2_ND1_SPL2 	5928.674          	-290109.177       
P150_2_ND1_SPL2 	5931.332          	-290114.954       
P150_2_ND2      	5933.259          	-290118.009       
P150_2_ND2      	5934.455          	-290119.536       
P154_3_ND1      	5809.339          	-290119.780       
P154_3_ND1      	5810.360          	-290118.217       
P154_3_ND1      	5811.364          	-290117.343       
P154_3_ND1      	5812.142          	-290116.825       
P154_3_ND1      	5812.953          	-290116.468       
P154_3_ND1      	5814.055          	-290116.274       
P154_3_ND1      	5814.671          	-290116.241       
P154_3_ND1      	5815.481          	-290116.403       
P154_3_ND1      	5817.037          	-290117.213       
P154_3_ND1      	5817.945          	-290118.088       
P154_3_ND1      	5818.495          	-290118.898       
P154_3_ND1      	5818.787          	-290118.995       
P154_3_ND2      	5825.562          	-290121.489       
P154_3_ND2      	5829.776          	-290122.558       
P154_3_ND2      	5834.800          	-290123.563       
P154_3_ND2      	5838.106          	-290124.081       
P154_3_ND2      	5844.535          	-290125.175       
P154_3_ND4      	5865.187          	-290126.503       
P154_3_ND4      	5872.905          	-290126.571       
P154_3_ND4      	5880.312          	-290125.873       
P154_3_ND4      	5885.343          	-290125.035       
P157_2_ND1      	5854.186          	-290132.900       
P157_2_ND1      	5861.075          	-290133.401       
P157_2_ND1      	5867.463          	-290133.651       
P157_2_ND1      	5872.850          	-290133.526       
P157_2_ND1      	5876.607          	-290133.276       
P157_2_ND1      	5880.616          	-290132.900       
P157_2_ND1      	5884.749          	-290132.149       
P157_2_ND1      	5886.550          	-290131.522       
P157_2_ND1      	5893.876          	-290129.555       
P157_2_ND1      	5899.916          	-290126.936       
P157_2_ND1      	5906.266          	-290123.309       
P157_2_ND1      	5910.323          	-290121.555       
P157_2_ND1      	5912.406          	-290120.788       
P157_2_ND1      	5914.490          	-290120.240       
P157_2_ND1      	5916.683          	-290119.911       
P157_2_ND1      	5918.656          	-290120.021       
P157_2_ND1      	5921.178          	-290120.459       
P157_2_ND1      	5922.713          	-290121.117       
P157_2_ND1      	5925.964          	-290123.268       
P157_2_ND2      	5927.935          	-290124.752       
P157_2_ND2      	5930.371          	-290126.694       
P157_2_ND2      	5934.223          	-290130.222       
P157_2_ND2      	5938.093          	-290133.887       
P157_2_ND2      	5939.714          	-290135.592       
P157_2_ND2      	5940.396          	-290136.957       
P159_ND1        	5941.160          	-290126.530       
P16_2_ND2_SPL1  	5890.568          	-290337.982       
P16_2_ND2_SPL1  	5886.210          	-290319.873       
P16_2_ND2_SPL1  	5885.460          	-290316.340       
P16_2_ND2_SPL1  	5884.787          	-290311.203       
P16_2_ND2_SPL1  	5884.823          	-290309.295       
P16_2_ND2_SPL1  	5885.075          	-290308.667       
P16_2_ND2_SPL1  	5885.523          	-290308.159       
P16_2_ND2_SPL1  	5886.114          	-290307.830       
P16_2_ND2_SPL1  	5887.341          	-290307.326       
P16_2_ND2_SPL1  	5887.658          	-290307.005       
P16_2_ND2_SPL1  	5887.866          	-290306.605       
P16_2_ND2_SPL1  	5890.348          	-290300.323       
P16_2_ND2_SPL1  	5893.428          	-290294.312       
P16_2_ND2_SPL1  	5895.468          	-290290.653       
P16_2_ND2_SPL2  	5897.918          	-290287.253       
P16_2_ND2_SPL2  	5902.807          	-290281.834       
P16_2_ND2_SPL2  	5904.683          	-290279.537       
P16_2_ND2_SPL2  	5905.127          	-290278.582       
P16_2_ND2_SPL2  	5905.775          	-290275.688       
P16_2_ND2_SPL2  	5906.670          	-290274.206       
P16_2_ND2_SPL2  	5914.062          	-290266.209       
P16_2_ND2_SPL2  	5914.920          	-290265.816       
P16_2_ND2_SPL2  	5919.824          	-290265.629       
P16_2_ND2_SPL2  	5921.601          	-290265.358       
P16_2_ND2_SPL2  	5926.351          	-290260.522       
P16_2_ND3       	5903.391          	-290378.192       
P16_2_ND3       	5900.794          	-290373.249       
P16_2_ND3       	5898.720          	-290368.065       
P16_2_ND3       	5896.388          	-290360.274       
P16_2_ND3       	5893.309          	-290349.035       
P16_2_ND3_L085  	5944.965          	-290412.062       
P16_2_ND3_L085  	5933.444          	-290403.604       
P16_2_ND3_L085  	5932.889          	-290403.408       
P16_2_ND3_L085  	5932.596          	-290403.373       
P16_2_ND3_L085  	5928.411          	-290403.150       
P16_2_ND3_L085  	5927.529          	-290402.817       
P16_2_ND3_L085  	5927.137          	-290402.551       
P16_2_ND3_L085  	5920.412          	-290397.159       
P16_2_ND3_L085  	5917.041          	-290394.293       
P16_2_ND3_L085  	5913.686          	-290390.934       
P16_2_ND3_L085  	5913.125          	-290390.621       
P16_2_ND3_L085  	5912.814          	-290390.536       
P16_2_ND3_L085  	5911.033          	-290390.240       
P16_2_ND3_L085  	5910.438          	-290389.925       
P16_2_ND3_L085  	5909.982          	-290389.431       
P16_2_ND3_L085  	5906.710          	-290384.130       
P16_2_ND4       	5934.215          	-290252.289       
P16_2_ND4       	5937.721          	-290248.413       
P16_2_ND4       	5943.428          	-290233.425       
P16_2_ND6       	5941.891          	-290230.424       
P161_2          	5869.618          	-290202.157       
P161_2          	5866.308          	-290201.355       
P161_2          	5865.204          	-290201.255       
P161_2          	5863.499          	-290201.456       
P161_2          	5862.596          	-290201.456       
P161_2          	5861.192          	-290201.355       
P161_2          	5859.988          	-290200.954       
P161_2          	5858.784          	-290200.152       
P161_2          	5857.881          	-290199.150       
P161_2          	5857.179          	-290196.944       
P161_2          	5857.079          	-290195.240       
P161_2          	5857.480          	-290193.636       
P161_2          	5858.082          	-290192.432       
P161_2          	5859.085          	-290191.330       
P161_2          	5860.289          	-290190.828       
P161_2          	5861.793          	-290190.528       
P161_2          	5863.499          	-290190.628       
P161_2          	5864.803          	-290191.029       
P161_2          	5866.308          	-290191.831       
P161_2          	5867.411          	-290192.833       
P161_2          	5868.213          	-290194.036       
P161_2          	5869.417          	-290195.239       
P161_2          	5876.038          	-290198.147       
P161_2          	5893.492          	-290205.065       
P161_2          	5907.468          	-290210.253       
P161_2          	5911.848          	-290211.722       
P161_2          	5918.121          	-290214.264       
P161_2          	5921.756          	-290215.995       
P161_2          	5925.723          	-290218.695       
P161_2          	5927.026          	-290219.860       
P162_2          	5840.410          	-290328.243       
P162_2          	5844.688          	-290332.569       
P162_2          	5847.827          	-290335.078       
P162_2          	5854.608          	-290338.718       
P162_2          	5858.748          	-290339.975       
P162_2          	5861.765          	-290340.475       
P162_2          	5867.038          	-290341.102       
P162_2          	5878.088          	-290340.851       
P163_2          	5834.517          	-290318.513       
P163_2          	5832.885          	-290314.121       
P163_2          	5832.006          	-290310.481       
P163_2          	5831.594          	-290306.189       
P163_2          	5830.625          	-290291.783       
P163_2          	5830.248          	-290289.649       
P163_2          	5829.495          	-290284.253       
P163_2          	5828.364          	-290279.861       
P163_2          	5826.732          	-290276.096       
P163_2          	5824.598          	-290272.833       
P166            	5838.878          	-290323.586       
P166            	5843.246          	-290320.682       
P166            	5841.357          	-290317.923       
P166            	5839.312          	-290311.541       
P166            	5838.745          	-290307.846       
P166            	5837.679          	-290301.654       
P166            	5837.544          	-290296.763       
P166            	5837.881          	-290291.799       
P166            	5837.613          	-290288.821       
P166            	5836.819          	-290283.794       
P166            	5836.224          	-290281.545       
P166            	5832.692          	-290273.273       
P166            	5829.475          	-290268.888       
P166            	5827.354          	-290266.330       
P166            	5826.770          	-290265.234       
P166            	5826.130          	-290262.897       
P166            	5825.962          	-290261.924       
P166            	5825.560          	-290260.617       
P166            	5824.826          	-290259.384       
P166            	5824.117          	-290258.772       
P166            	5823.110          	-290258.135       
P166            	5822.170          	-290257.799       
P166            	5820.090          	-290257.498       
P166            	5818.896          	-290257.737       
P166            	5818.479          	-290257.900       
P166            	5817.338          	-290258.671       
P166            	5816.567          	-290258.839       
P166            	5816.231          	-290258.705       
P166            	5784.295          	-290251.251       
P170_2_ND1      	6116.682          	-289475.162       
P170_2_ND1      	6116.764          	-289475.303       
P170_2_ND1      	6116.674          	-289475.491       
P170_2_ND1      	6116.554          	-289475.521       
P170_2_ND1      	6116.514          	-289477.805       
P170_2_ND2      	6145.132          	-289480.833       
P170_2_ND2      	6192.498          	-289555.686       
P170_2_ND2      	6192.010          	-289556.986       
P170_2_ND2      	6192.012          	-289557.223       
P170_2_ND2      	6192.277          	-289557.911       
P170_2_ND2      	6192.700          	-289558.335       
P170_2_ND2      	6193.158          	-289558.607       
P170_2_ND2      	6193.715          	-289558.753       
P171_2          	6237.395          	-289656.637       
P171_2          	6203.817          	-289650.668       
P171_2          	6198.919          	-289649.895       
P178_ND2        	7259.521          	-290369.123       
P178_ND3_SPL2   	7311.145          	-290476.792       
P178_ND3_SPL2   	7316.225          	-290462.822       
P178_ND3_SPL2   	7319.400          	-290455.519       
P178_ND3_SPL2   	7321.622          	-290449.328       
P178_ND3_SPL2   	7324.162          	-290440.438       
P178_ND3_SPL2   	7326.861          	-290431.865       
P178_ND3_SPL2   	7326.543          	-290428.532       
P178_ND3_SPL2   	7323.586          	-290423.252       
P178_ND3_SPL3   	7284.317          	-290549.341       
P178_ND3_SPL3   	7295.270          	-290523.464       
P178_ND3_SPL3   	7297.747          	-290518.327       
P178_ND3_SPL3   	7300.959          	-290507.568       
P178_ND3_SPL4   	7320.352          	-290416.784       
P178_ND3_SPL4   	7315.430          	-290412.181       
P178_ND3_SPL4   	7309.557          	-290403.449       
P178_ND3_SPL4   	7301.143          	-290392.972       
P178_ND3_SPL4   	7296.698          	-290386.622       
P179            	7205.337          	-290386.851       
P179            	7214.880          	-290389.102       
P179            	7227.906          	-290394.519       
P179            	7243.091          	-290402.878       
P179            	7249.575          	-290406.829       
P18_ND2         	5969.928          	-290331.673       
P18_ND2         	5970.346          	-290329.867       
P180            	7232.014          	-290627.165       
P180            	7235.560          	-290638.910       
P180            	7244.298          	-290659.028       
P180            	7249.942          	-290667.048       
P180            	7261.105          	-290673.250       
P180            	7269.554          	-290678.563       
P180            	7285.429          	-290685.865       
P181_2          	7254.395          	-290579.859       
P182_2_ND1      	7281.995          	-290571.558       
P182_2_ND1      	7292.266          	-290575.868       
P182_2_ND1      	7319.903          	-290583.330       
P182_2_ND1      	7340.750          	-290589.165       
P182_2_ND2      	7369.865          	-290599.579       
P182_2_ND2      	7378.696          	-290604.622       
P182_2_ND2      	7388.879          	-290614.523       
P183_2_V1_SPL1  	6470.959          	-290541.738       
P183_2_V1_SPL1  	6481.069          	-290556.682       
P183_2_V1_SPL1  	6481.545          	-290565.096       
P183_2_V1_SPL1  	6482.339          	-290572.239       
P183_2_V1_SPL1  	6475.681          	-290584.578       
P183_2_V1_SPL1  	6453.444          	-290602.402       
P183_2_V1_SPL1  	6427.567          	-290620.337       
P183_2_V1_SPL2  	6381.680          	-290644.987       
P183_2_V1_SPL2  	6380.178          	-290645.926       
P183_2_V1_SPL2  	6316.182          	-290692.202       
P183_2_V1_SPL2  	6309.832          	-290716.280       
P183_2_V2       	6317.542          	-290736.905       
P183_2_V2       	6327.368          	-290749.891       
P183_2_V2       	6353.177          	-290768.165       
P184_3_SPL1     	5855.203          	-290398.330       
P184_3_SPL1     	5848.588          	-290406.334       
P184_3_SPL1     	5844.091          	-290413.676       
P184_3_SPL1     	5841.809          	-290418.701       
P184_3_SPL2     	5839.144          	-290427.496       
P184_3_SPL2     	5837.278          	-290438.424       
P184_3_SPL2     	5834.080          	-290451.217       
P184_3_SPL2     	5830.165          	-290468.804       
P184_3_SPL2     	5830.177          	-290480.270       
P184_3_SPL2     	5836.036          	-290480.359       
P184_3_SPL2     	5838.078          	-290468.274       
P184_3_SPL2     	5841.438          	-290454.548       
P184_3_SPL2     	5844.330          	-290440.733       
P184_3_SPL2     	5848.977          	-290420.663       
P184_3_SPL2     	5854.639          	-290411.191       
P184_3_SPL2     	5859.825          	-290404.364       
P184_3_SPL2     	5867.392          	-290397.168       
P186_2          	5863.339          	-290387.152       
P186_2          	5860.560          	-290384.572       
P186_2          	5851.844          	-290377.483       
P186_2          	5846.045          	-290373.483       
P186_2          	5841.139          	-290371.085       
P186_2          	5830.847          	-290369.228       
P186_2          	5821.999          	-290369.927       
P186_2          	5813.766          	-290371.705       
P186_2          	5805.703          	-290372.859       
P186_2          	5794.775          	-290369.508       
P186_2          	5729.602          	-290335.813       
P186_2          	5712.354          	-290332.672       
P187_7_ND1      	5834.060          	-289726.438       
P187_7_ND1      	5811.621          	-289755.789       
P187_7_ND1      	5755.228          	-289844.297       
P187_7_ND1      	5736.674          	-289835.953       
P187_7_ND1      	5721.826          	-289883.258       
P187_7_ND1      	5756.615          	-289899.250       
P187_7_ND1      	5759.582          	-289894.850       
P187_7_ND1      	5760.777          	-289892.349       
P187_7_ND1      	5768.699          	-289896.136       
P187_7_ND1      	5777.367          	-289900.267       
P187_7_ND3      	5771.637          	-289989.766       
P188_7_ND1      	6191.453          	-289556.789       
P188_7_ND1      	6191.136          	-289557.808       
P188_7_ND1      	6191.079          	-289558.525       
P188_7_ND1      	6191.344          	-289559.213       
P188_7_ND1      	6191.767          	-289559.636       
P188_7_ND1      	6192.508          	-289560.007       
P188_7_ND1      	6193.037          	-289560.060       
P188_7_ND1      	6193.721          	-289559.861       
P188_7_ND1      	6194.258          	-289559.435       
P188_7_ND1      	6195.779          	-289560.413       
P188_7_ND1      	6217.068          	-289570.632       
P188_7_ND1      	6196.757          	-289627.717       
P188_7_ND1      	6189.738          	-289645.314       
P188_7_ND1      	6187.356          	-289650.341       
P188_7_ND1      	6174.247          	-289679.158       
P188_7_ND1      	6164.722          	-289701.065       
P188_7_ND1      	6160.237          	-289713.180       
P188_7_ND1      	6158.055          	-289721.068       
P188_7_ND1      	6154.677          	-289730.919       
P188_7_ND1      	6153.248          	-289735.523       
P188_7_ND1      	6152.137          	-289742.032       
P188_7_ND1      	6152.296          	-289748.858       
P188_7_ND1      	6153.725          	-289758.542       
P188_7_ND1      	6155.471          	-289767.273       
P188_7_ND1      	6162.615          	-289783.624       
P188_7_ND1      	6169.874          	-289799.668       
P188_7_ND1      	6174.372          	-289815.808       
P188_7_ND1      	6176.489          	-289822.952       
P188_7_ND1      	6177.548          	-289829.037       
P188_7_ND1      	6178.341          	-289838.297       
P188_7_ND1      	6178.871          	-289844.912       
P188_7_ND1      	6181.516          	-289866.343       
P188_7_ND1      	6186.111          	-289883.477       
P188_7_ND1      	6189.127          	-289906.655       
P188_7_ND1      	6194.048          	-289933.166       
P188_7_ND1      	6198.868          	-289951.420       
P188_7_ND1      	6202.995          	-289960.098       
P188_7_ND1      	6211.356          	-289971.316       
P188_7_ND1      	6223.767          	-289986.534       
P188_7_ND1      	6259.345          	-290033.777       
P188_7_ND1      	6262.451          	-290038.471       
P188_7_ND1      	6250.635          	-290047.374       
P190_5_ND2      	6213.576          	-289970.835       
P190_5_ND2      	6208.508          	-289964.582       
P190_5_ND2      	6205.074          	-289958.943       
P190_5_ND2      	6200.560          	-289950.196       
P190_5_ND2      	6199.502          	-289945.434       
P190_5_ND2      	6197.392          	-289938.574       
P190_5_ND2      	6191.306          	-289907.883       
P190_5_ND2      	6189.190          	-289891.478       
P190_5_ND2      	6187.073          	-289880.895       
P190_5_ND2      	6183.104          	-289865.549       
P190_5_ND2      	6182.310          	-289854.437       
P190_5_ND2      	6181.252          	-289848.881       
P190_5_ND2      	6180.853          	-289842.805       
P190_5_ND2      	6180.194          	-289837.504       
P190_5_ND2      	6177.547          	-289819.512       
P190_5_ND2      	6170.404          	-289797.552       
P190_5_ND2      	6163.929          	-289781.393       
P190_5_ND2      	6158.055          	-289768.216       
P190_5_ND2      	6156.150          	-289761.073       
P190_5_ND2      	6154.721          	-289754.564       
P190_5_ND2      	6154.201          	-289747.270       
P190_5_ND2      	6154.042          	-289743.619       
P190_5_ND2      	6154.982          	-289739.572       
P190_5_ND2      	6157.864          	-289729.476       
P190_5_ND2      	6160.325          	-289722.332       
P190_5_ND2      	6162.706          	-289715.903       
P190_5_ND2      	6164.293          	-289710.267       
P190_5_ND2      	6165.881          	-289705.664       
P190_5_ND2      	6167.310          	-289701.139       
P190_5_ND2      	6172.231          	-289688.677       
P190_5_ND2      	6189.534          	-289649.704       
P190_5_ND2      	6196.043          	-289631.845       
P190_5_ND2      	6202.393          	-289613.430       
P190_5_ND2      	6207.949          	-289597.793       
P190_5_ND2      	6218.114          	-289569.731       
P190_5_ND2      	6195.111          	-289558.135       
P190_5_ND2      	6194.655          	-289558.559       
P191_2_ND1_SPL2 	6061.190          	-289427.440       
P191_2_ND1_SPL2 	6059.965          	-289444.683       
P192            	6492.071          	-289713.342       
P192            	6473.827          	-289807.353       
P192            	6472.438          	-289812.287       
P192            	6469.508          	-289814.136       
P192            	6465.188          	-289814.599       
P192            	6439.058          	-289812.663       
P192            	6416.885          	-289811.454       
P192            	6406.479          	-289810.551       
P192            	6398.827          	-289809.710       
P192            	6386.024          	-289803.235       
P192            	6374.300          	-289791.057       
P192            	6353.625          	-289771.985       
P192            	6350.466          	-289769.559       
P192            	6348.984          	-289768.739       
P192            	6346.684          	-289767.713       
P193_ND1        	6496.679          	-289615.566       
P193_ND1        	6488.657          	-289625.195       
P193_ND2        	6415.986          	-289644.618       
P193_ND2        	6412.811          	-289645.015       
P193_ND2        	6408.648          	-289646.341       
P193_ND2        	6405.631          	-289648.881       
P193_ND2        	6401.504          	-289652.532       
P193_ND2        	6399.440          	-289658.565       
P193_ND2        	6396.265          	-289668.725       
P193_ND2        	6392.773          	-289678.250       
P193_ND2        	6390.233          	-289686.187       
P193_ND2        	6384.994          	-289699.840       
P193_ND2        	6384.328          	-289703.840       
P193_ND2        	6384.209          	-289707.720       
P193_ND2        	6424.129          	-289694.919       
P193_ND2        	6435.392          	-289691.161       
P193_ND2        	6445.552          	-289687.668       
P193_ND2        	6456.135          	-289684.176       
P193_ND2        	6476.137          	-289676.450       
P193_ND2        	6478.677          	-289675.074       
P193_ND2        	6481.006          	-289672.428       
P193_ND2        	6482.276          	-289664.702       
P193_ND2        	6483.122          	-289657.506       
P193_ND2        	6483.651          	-289647.346       
P193_ND2        	6484.392          	-289641.419       
P193_ND3        	6476.275          	-289643.324       
P193_ND3        	6471.195          	-289649.357       
P193_ND3        	6468.611          	-289651.100       
P193_ND3        	6457.049          	-289650.016       
P193_ND3        	6438.899          	-289647.291       
P195_2_ND2      	6500.358          	-289904.037       
P195_2_ND2      	6499.323          	-289903.391       
P195_2_ND2      	6498.408          	-289902.583       
P195_2_ND2      	6497.639          	-289901.636       
P196_2          	6645.379          	-289985.224       
P196_2          	6655.471          	-289977.864       
P196_2          	6662.835          	-289977.047       
P196_2          	6673.472          	-289979.227       
P196_2          	6678.109          	-289982.498       
P196_2          	6679.746          	-289993.401       
P196_2          	6678.589          	-289999.576       
P199            	6718.329          	-290009.564       
P199            	6714.418          	-290008.595       
P199            	6711.392          	-290008.151       
P2_2_ND2        	5963.884          	-290422.684       
P2_2_ND2        	5957.589          	-290420.012       
P2_2_ND2        	5951.603          	-290416.707       
P2_2_ND3        	6017.969          	-290446.523       
P2_2_ND3        	5991.491          	-290433.450       
P2_2_ND3        	5989.696          	-290432.555       
P2_2_ND3        	5987.805          	-290432.109       
P2_2_ND3        	5985.577          	-290432.022       
P2_2_ND3        	5982.663          	-290432.275       
P2_2_ND3        	5971.129          	-290430.122       
P2_2_ND3        	5970.419          	-290424.693       
P20             	6693.456          	-290489.245       
P20             	6692.619          	-290487.317       
P20             	6691.498          	-290485.539       
P20             	6690.121          	-290483.951       
P20             	6687.543          	-290481.189       
P20             	6685.274          	-290478.167       
P20             	6682.706          	-290473.915       
P20             	6671.665          	-290451.510       
P20             	6661.668          	-290430.076       
P203_10         	6743.065          	-290021.682       
P203_10         	6749.343          	-290024.803       
P203_10         	6775.533          	-290040.468       
P203_10         	6771.917          	-290056.356       
P203_10         	6769.372          	-290061.326       
P203_10         	6768.126          	-290072.038       
P203_10         	6773.516          	-290080.186       
P203_10         	6782.697          	-290084.803       
P203_10         	6803.947          	-290095.488       
P220_10_ND10    	6934.013          	-290139.279       
P220_10_ND10    	6970.316          	-290155.377       
P220_10_ND10    	6982.334          	-290161.374       
P220_10_ND10    	7005.312          	-290171.004       
P220_10_ND2     	6833.590          	-290097.020       
P220_10_ND4     	6834.643          	-290097.062       
P220_10_ND4     	6843.773          	-290100.051       
P220_10_ND4     	6849.438          	-290106.590       
P220_10_ND6     	6861.658          	-290113.034       
P221_2          	6889.588          	-290120.027       
P232_7          	7005.781          	-290170.693       
P232_7          	7002.944          	-290163.842       
P232_7          	7003.845          	-290156.648       
P232_7          	7012.711          	-290143.571       
P232_7          	7016.977          	-290139.550       
P232_7          	7019.145          	-290131.823       
P239_5          	7020.095          	-290111.482       
P239_5          	7025.123          	-290105.610       
P239_5          	7032.027          	-290105.156       
P239_5          	7036.613          	-290101.056       
P239_5          	7048.849          	-290069.824       
P255_14_ND2     	6780.947          	-290005.698       
P255_14_ND2     	6800.800          	-290015.389       
P255_14_ND2     	6811.253          	-290021.153       
P255_14_ND2     	6834.591          	-290033.649       
P255_14_ND2     	6845.563          	-290039.743       
P255_14_ND2     	6849.930          	-290042.633       
P255_14_ND2     	6860.447          	-290047.440       
P255_14_ND4     	6874.605          	-290054.973       
P255_14_ND4     	6891.554          	-290062.604       
P255_14_ND6     	6902.457          	-290066.637       
P255_14_ND6     	6918.394          	-290075.323       
P255_14_ND6     	6929.826          	-290081.101       
P255_14_ND8     	6943.472          	-290087.030       
P262_2          	6895.584          	-290063.641       
P265_2          	6937.243          	-290074.775       
P268_2          	6842.619          	-290131.973       
P270_5_ND1      	6719.061          	-290009.969       
P270_5_ND1      	6728.578          	-290012.221       
P270_5_ND2      	6732.469          	-290007.900       
P270_5_ND2      	6741.877          	-290002.904       
P270_5_ND2      	6748.698          	-290000.140       
P271_2          	6767.727          	-289961.714       
P273_2          	6745.842          	-289942.247       
P275_2          	6804.637          	-289951.483       
P279_2_ND2      	6779.064          	-289995.335       
P28             	6420.866          	-290156.199       
P28             	6419.223          	-290158.362       
P28             	6417.364          	-290160.342       
P28             	6414.048          	-290162.426       
P28             	6410.447          	-290163.968       
P28             	6405.026          	-290165.140       
P28             	6402.017          	-290165.222       
P28             	6399.028          	-290164.872       
P28             	6395.923          	-290164.085       
P28             	6395.349          	-290164.209       
P28             	6389.696          	-290166.552       
P28             	6389.645          	-290166.777       
P29             	6390.343          	-290169.011       
P299_2          	7005.027          	-290177.934       
P3              	6024.177          	-290449.489       
P3              	6027.695          	-290450.379       
P3              	6028.718          	-290450.278       
P3              	6041.576          	-290445.991       
P30_2_ND1       	6318.535          	-290129.332       
P30_2_ND1       	6319.876          	-290125.118       
P30_2_ND1       	6321.804          	-290121.504       
P30_2_ND1       	6325.165          	-290116.557       
P30_2_ND1       	6328.958          	-290111.770       
P30_2_ND1       	6331.621          	-290108.065       
P30_2_ND1       	6333.369          	-290104.711       
P30_2_ND1       	6334.759          	-290101.193       
P30_2_ND1       	6335.775          	-290097.550       
P30_2_ND1       	6336.088          	-290094.247       
P30_2_ND1       	6336.073          	-290090.930       
P30_2_ND1       	6335.748          	-290087.312       
P30_2_ND1       	6335.017          	-290081.701       
P30_2_ND1       	6334.384          	-290077.590       
P30_2_ND1       	6333.762          	-290072.838       
P30_2_ND1       	6333.703          	-290068.193       
P30_2_ND1       	6334.071          	-290063.563       
P30_2_ND1       	6335.215          	-290059.072       
P30_2_ND1       	6337.099          	-290054.839       
P30_2_ND1       	6340.186          	-290049.899       
P30_2_ND1       	6342.219          	-290047.393       
P30_2_ND1       	6344.504          	-290045.115       
P30_2_ND1       	6347.607          	-290042.679       
P30_2_ND1       	6350.989          	-290040.649       
P30_2_ND1       	6354.598          	-290039.057       
P30_2_ND1       	6360.906          	-290037.200       
P30_2_ND1       	6370.691          	-290034.512       
P30_2_ND1       	6389.700          	-290029.690       
P30_2_ND1       	6405.552          	-290025.942       
P30_2_ND1       	6407.200          	-290025.424       
P30_2_ND2       	6408.789          	-290024.748       
P30_2_ND2       	6441.374          	-290008.435       
P30_2_ND2       	6487.030          	-289986.119       
P30_2_ND2       	6495.202          	-289982.101       
P305_2          	6955.044          	-290072.462       
P305_2          	6955.881          	-290066.726       
P305_2          	6955.659          	-290061.837       
P305_2          	6955.111          	-290053.395       
P305_2          	6960.110          	-290035.914       
P306_10_ND1     	6962.232          	-290092.490       
P306_10_ND1     	6973.683          	-290092.921       
P306_10_ND1     	6988.001          	-290092.470       
P306_10_ND1     	6994.738          	-290093.600       
P306_10_ND1     	7002.643          	-290096.716       
P306_10_ND1     	7014.489          	-290106.591       
P306_10_ND3     	7020.276          	-290112.024       
P306_10_ND3     	7020.623          	-290120.383       
P306_10_ND3     	7021.378          	-290124.123       
P306_10_ND3     	7024.596          	-290131.007       
P306_10_ND3     	7024.825          	-290131.608       
P306_10_ND3     	7025.006          	-290132.879       
P306_10_ND3     	7024.805          	-290134.147       
P306_10_ND3     	7015.044          	-290153.467       
P306_10_ND3     	7012.810          	-290156.646       
P309_2_ND2      	5912.792          	-289228.618       
P309_2_ND2      	5908.819          	-289224.152       
P309_2_ND2      	5904.455          	-289220.067       
P309_2_ND2      	5899.086          	-289215.979       
P309_2_ND2      	5894.704          	-289213.171       
P309_2_ND2      	5889.398          	-289210.419       
P309_2_ND2      	5881.309          	-289207.860       
P309_2_ND2      	5873.076          	-289205.811       
P309_2_ND2      	5864.731          	-289204.278       
P309_2_ND2      	5860.877          	-289203.921       
P31_SPL1        	6509.225          	-289976.151       
P31_SPL1        	6513.603          	-289975.090       
P31_SPL1        	6519.052          	-289975.313       
P31_SPL1        	6524.430          	-289976.222       
P31_SPL1        	6530.282          	-289978.202       
P31_SPL1        	6534.385          	-289979.963       
P31_SPL1        	6538.020          	-289981.977       
P31_SPL1        	6541.348          	-289984.468       
P31_SPL1        	6544.305          	-289987.388       
P31_SPL1        	6546.838          	-289990.683       
P31_SPL1        	6549.003          	-289994.295       
P31_SPL1        	6550.714          	-289998.142       
P31_SPL1        	6551.948          	-290002.168       
P31_SPL1        	6552.396          	-290005.469       
P31_SPL1        	6552.485          	-290008.799       
P31_SPL1        	6552.059          	-290013.130       
P31_SPL1        	6551.206          	-290016.562       
P31_SPL1        	6549.515          	-290020.824       
P31_SPL1        	6547.232          	-290024.996       
P31_SPL1        	6544.389          	-290028.810       
P31_SPL1        	6541.043          	-290032.190       
P31_SPL1        	6517.291          	-290053.048       
P31_SPL1        	6512.473          	-290057.417       
P31_SPL1        	6507.247          	-290062.340       
P31_SPL2        	6502.330          	-290067.570       
P31_SPL2        	6497.104          	-290073.950       
P31_SPL2        	6492.384          	-290080.713       
P31_SPL2        	6489.129          	-290085.892       
P31_SPL2        	6476.675          	-290108.289       
P31_SPL2        	6470.432          	-290119.613       
P31_SPL2        	6468.368          	-290122.665       
P31_SPL2        	6465.992          	-290125.481       
P31_SPL2        	6463.328          	-290128.027       
P31_SPL2        	6459.759          	-290130.945       
P31_SPL2        	6455.835          	-290133.366       
P31_SPL2        	6451.626          	-290135.247       
P31_SPL2        	6446.813          	-290136.921       
P31_SPL2        	6445.650          	-290137.199       
P31_SPL2        	6441.559          	-290137.742       
P31_SPL2        	6436.378          	-290138.044       
P310            	5720.555          	-289196.238       
P311            	5764.591          	-289180.547       
P311            	5748.762          	-289159.418       
P311            	5745.224          	-289154.828       
P311            	5740.950          	-289147.899       
P311            	5736.994          	-289139.716       
P313_2          	5743.963          	-289203.756       
P315_ND1        	5826.873          	-289200.304       
P315_ND1        	5846.037          	-289202.575       
P315_ND1        	5846.903          	-289202.480       
P315_ND1        	5847.774          	-289202.527       
P315_ND1        	5848.625          	-289202.713       
P315_ND1        	5849.435          	-289203.034       
P315_ND1        	5850.183          	-289203.482       
P315_ND2        	5851.608          	-289205.026       
P315_ND2        	5851.867          	-289205.454       
P315_ND2        	5852.192          	-289206.262       
P315_ND2        	5852.382          	-289207.113       
P315_ND2        	5852.433          	-289207.983       
P315_ND2        	5850.386          	-289224.606       
P315_ND2        	5853.056          	-289237.099       
P316            	5814.962          	-289252.338       
P318_2          	6027.671          	-289447.022       
P320_4          	5892.727          	-289430.885       
P320_4          	5908.636          	-289434.101       
P320_4          	5946.955          	-289445.928       
P327_9_SPL1     	5737.867          	-289322.437       
P327_9_SPL1     	5746.053          	-289329.276       
P327_9_SPL1     	5754.895          	-289339.079       
P327_9_SPL1     	5764.747          	-289355.174       
P327_9_SPL1     	5770.492          	-289372.782       
P327_9_SPL2     	5776.486          	-289405.977       
P327_9_SPL2     	5782.715          	-289439.801       
P327_9_SPL2     	5789.678          	-289457.887       
P33_3_ND1       	6069.011          	-290466.494       
P33_3_ND1       	6075.519          	-290466.312       
P33_3_ND1       	6077.985          	-290470.866       
P33_3_ND1       	6078.310          	-290470.829       
P33_3_ND1       	6078.777          	-290470.972       
P33_3_ND1       	6079.025          	-290471.184       
P33_3_ND1       	6079.239          	-290471.622       
P33_3_ND1       	6079.221          	-290472.110       
P33_3_ND1       	6079.007          	-290472.496       
P33_3_ND1       	6078.647          	-290472.753       
P33_3_ND1       	6081.012          	-290479.504       
P33_3_ND1       	6085.774          	-290491.172       
P33_3_ND1       	6090.696          	-290499.189       
P33_3_ND1       	6095.855          	-290506.015       
P33_3_ND1       	6099.962          	-290502.083       
P33_3_ND2       	6114.381          	-290484.769       
P33_3_ND2       	6114.139          	-290484.352       
P33_3_ND2       	6114.119          	-290483.871       
P33_3_ND2       	6114.327          	-290483.433       
P33_3_ND2       	6114.719          	-290483.142       
P33_3_ND2       	6115.201          	-290483.069       
P33_3_ND2       	6115.661          	-290483.232       
P33_3_ND2       	6116.775          	-290481.894       
P33_3_ND2       	6123.140          	-290474.737       
P33_3_ND2       	6140.441          	-290447.049       
P33_3_ND2       	6157.446          	-290416.290       
P33_3_ND2       	6183.341          	-290372.686       
P33_3_ND2       	6191.423          	-290348.244       
P33_3_ND2       	6193.289          	-290339.751       
P33_3_ND2       	6196.397          	-290315.102       
P33_3_ND2       	6198.055          	-290298.324       
P33_3_ND2       	6202.657          	-290246.512       
P33_3_ND2       	6204.527          	-290230.373       
P33_3_ND2       	6210.307          	-290208.797       
P33_3_ND2       	6218.807          	-290181.445       
P33_3_ND2       	6221.356          	-290171.082       
P33_3_ND2       	6235.773          	-290133.650       
P33_3_ND2       	6255.016          	-290095.992       
P33_3_ND2       	6254.676          	-290092.594       
P33_3_ND2       	6251.106          	-290089.026       
P337_4          	5704.135          	-289494.194       
P337_4          	5719.444          	-289487.410       
P337_4          	5747.097          	-289474.635       
P339_3          	5845.229          	-289396.901       
P339_3          	5847.388          	-289420.886       
P34_ND1         	5994.567          	-290148.015       
P34_ND1         	5991.996          	-290147.898       
P34_ND1         	5990.710          	-290147.431       
P34_ND1         	5972.710          	-290142.057       
P342_5          	5885.921          	-289442.903       
P342_5          	5898.438          	-289479.623       
P342_5          	5900.379          	-289488.130       
P342_5          	5901.241          	-289499.759       
P349_3          	5851.042          	-289525.654       
P349_3          	5885.454          	-289530.002       
P351_2          	5898.876          	-289557.210       
P354_3          	5836.560          	-289611.545       
P354_3          	5831.834          	-289613.973       
P354_3          	5827.484          	-289617.025       
P354_3          	5823.593          	-289620.643       
P354_3          	5820.232          	-289624.759       
P354_3          	5817.465          	-289629.295       
P354_3          	5815.345          	-289634.167       
P354_3          	5813.910          	-289639.283       
P354_3          	5813.188          	-289644.547       
P354_3          	5813.192          	-289649.861       
P354_3          	5813.923          	-289655.124       
P354_3          	5821.064          	-289697.908       
P354_3          	5822.962          	-289702.328       
P354_3          	5825.395          	-289706.477       
P354_3          	5828.326          	-289710.292       
P354_3          	5831.708          	-289713.712       
P354_3          	5835.490          	-289716.685       
P36_ND2         	6246.916          	-290016.084       
P36_ND2         	6254.095          	-290025.444       
P36_ND2         	6260.346          	-290033.388       
P36_ND2         	6263.547          	-290038.272       
P36_ND2         	6266.880          	-290043.194       
P361_6_ND1      	5847.122          	-289722.814       
P361_6_ND1      	5853.330          	-289725.224       
P361_6_ND1      	5860.547          	-289727.291       
P361_6_ND1      	5867.922          	-289728.690       
P361_6_ND1      	5875.394          	-289729.411       
P361_6_ND1      	5876.107          	-289728.343       
P361_6_ND1      	5876.979          	-289727.400       
P361_6_ND1      	5877.987          	-289726.604       
P361_6_ND1      	5879.107          	-289725.976       
P361_6_ND2      	5880.312          	-289725.531       
P361_6_ND2      	5884.298          	-289724.216       
P361_6_ND2      	5900.801          	-289674.788       
P361_6_ND2      	5909.111          	-289647.903       
P364            	5892.338          	-289604.679       
P364            	5894.647          	-289610.691       
P364            	5897.574          	-289616.426       
P364            	5901.087          	-289621.824       
P364            	5905.145          	-289626.823       
P364            	5909.706          	-289631.370       
P365_2          	5920.107          	-289638.614       
P365_2          	5925.804          	-289641.229       
P365_2          	5931.744          	-289643.231       
P365_2          	5937.862          	-289644.595       
P365_2          	5944.090          	-289645.306       
P365_2          	5950.358          	-289645.358       
P365_2          	5956.596          	-289644.749       
P369_7          	6001.128          	-289640.649       
P369_7          	6007.365          	-289641.330       
P369_7          	6013.515          	-289642.568       
P369_7          	6019.529          	-289644.352       
P369_7          	6025.359          	-289646.668       
P369_7          	6030.207          	-289649.117       
P369_7          	6036.282          	-289652.816       
P369_7          	6042.372          	-289652.316       
P369_7          	6043.659          	-289652.815       
P369_7          	6044.850          	-289653.512       
P369_7          	6045.914          	-289654.391       
P369_7          	6046.824          	-289655.428       
P369_7          	6047.557          	-289656.597       
P369_7          	6048.094          	-289657.868       
P369_7          	6048.421          	-289659.208       
P369_7          	6048.530          	-289660.584       
P369_7          	6048.418          	-289661.959       
P369_7          	6048.087          	-289663.299       
P369_7          	6044.745          	-289668.252       
P369_7          	6048.206          	-289697.643       
P37_ND1         	6113.321          	-290259.633       
P37_ND1         	6101.391          	-290253.873       
P37_ND1         	6089.595          	-290248.648       
P37_ND1         	6076.861          	-290242.352       
P37_ND1         	6071.767          	-290240.074       
P37_ND1         	6065.333          	-290236.457       
P37_ND1         	6058.899          	-290232.036       
P37_ND2         	6005.951          	-290133.166       
P37_ND2         	6005.415          	-290129.012       
P37_ND2         	6005.485          	-290114.932       
P37_ND2         	6005.951          	-290103.290       
P37_ND2         	6007.023          	-290088.152       
P37_ND2         	6008.229          	-290080.917       
P37_ND2         	6010.106          	-290070.467       
P37_ND2         	6013.533          	-290061.287       
P37_ND2         	6020.427          	-290043.807       
P37_ND3         	6049.918          	-290224.802       
P37_ND3         	6042.814          	-290217.567       
P37_ND3         	6037.586          	-290211.891       
P37_ND3         	6031.286          	-290202.563       
P37_ND3         	6026.728          	-290195.060       
P37_ND3         	6020.562          	-290183.137       
P37_ND3         	6019.062          	-290179.154       
P37_ND3         	6013.055          	-290167.060       
P37_ND3         	6009.570          	-290156.075       
P37_ND3         	6007.694          	-290149.644       
P376            	5969.641          	-289450.304       
P376            	5968.966          	-289450.467       
P376            	5968.327          	-289450.738       
P376            	5967.741          	-289451.111       
P376            	5967.225          	-289451.576       
P376            	5966.793          	-289452.120       
P376            	5966.456          	-289452.727       
P376            	5966.224          	-289453.382       
P376            	5966.103          	-289454.066       
P376            	5966.097          	-289454.760       
P376            	5966.734          	-289458.580       
P377_ND2        	6715.512          	-290841.777       
P377_ND2        	6716.051          	-290843.966       
P378            	6868.878          	-290879.359       
P378            	6869.492          	-290881.351       
P379            	7117.507          	-290932.127       
P379            	7118.386          	-290933.215       
P379            	7119.071          	-290934.436       
P379            	7119.542          	-290935.754       
P38_3_ND1       	6068.792          	-290468.646       
P38_3_ND1       	6118.859          	-290485.275       
P38_3_ND1       	6133.540          	-290468.573       
P38_3_ND2       	6163.190          	-290418.203       
P38_3_ND2       	6181.379          	-290388.066       
P38_3_ND2       	6187.496          	-290376.672       
P38_3_ND2       	6196.351          	-290348.708       
P38_3_ND2       	6199.538          	-290332.425       
P38_3_ND2       	6204.048          	-290285.063       
P38_3_ND2       	6209.810          	-290241.807       
P38_3_ND2       	6211.581          	-290229.771       
P38_3_ND2       	6228.582          	-290171.719       
P38_3_ND2       	6241.449          	-290134.762       
P38_3_ND2       	6248.547          	-290120.573       
P38_3_ND2       	6279.452          	-290074.330       
P381_ND1        	6817.434          	-290858.927       
P381_ND1        	6821.218          	-290859.586       
P381_ND1        	6831.044          	-290859.995       
P381_ND1        	6836.948          	-290861.024       
P381_ND1        	6842.667          	-290862.813       
P381_ND1        	6851.590          	-290866.948       
P382            	6862.935          	-290869.970       
P387_2_ND2      	6700.944          	-290829.907       
P388            	7126.157          	-290894.838       
P388            	7176.271          	-290891.336       
P39_2           	6029.907          	-290512.522       
P39_2           	6044.412          	-290503.988       
P393_4          	7279.553          	-289388.229       
P393_4          	7287.882          	-289387.737       
P393_4          	7288.275          	-289382.289       
P393_4          	7297.271          	-289371.970       
P393_4          	7345.002          	-289370.515       
P393_4          	7431.546          	-289365.355       
P393_4          	7454.036          	-289371.572       
P393_4          	7474.268          	-289361.534       
P397_2_ND1      	7157.388          	-289386.875       
P397_2_ND1      	7146.678          	-289387.676       
P397_2_ND1      	7144.132          	-289385.484       
P397_2_ND1      	7127.815          	-289386.705       
P397_2_ND1      	7120.583          	-289389.670       
P398_2          	7167.155          	-289386.144       
P398_2          	7172.014          	-289382.897       
P398_2          	7211.546          	-289377.395       
P398_2          	7263.140          	-289376.733       
P398_2          	7270.246          	-289380.529       
P398_2          	7274.488          	-289384.900       
P40_6_ND1       	6519.909          	-290303.666       
P40_6_ND1       	6520.930          	-290302.302       
P40_6_ND1       	6522.263          	-290300.224       
P40_6_ND1       	6523.769          	-290297.256       
P40_6_ND1       	6525.149          	-290293.621       
P40_6_ND1       	6527.270          	-290287.451       
P40_6_ND1       	6529.275          	-290281.130       
P40_6_ND1       	6530.411          	-290277.941       
P40_6_ND1       	6531.350          	-290275.763       
P40_6_ND1       	6533.266          	-290271.783       
P40_6_ND1       	6535.705          	-290267.298       
P40_6_ND1       	6539.276          	-290261.125       
P40_6_ND1       	6542.154          	-290256.616       
P40_6_ND1       	6545.417          	-290251.995       
P40_6_ND1       	6549.314          	-290246.816       
P40_6_ND1       	6552.756          	-290242.524       
P40_6_ND1       	6555.743          	-290239.024       
P40_6_ND1       	6556.621          	-290238.034       
P40_6_ND1       	6565.027          	-290229.040       
P40_6_ND1       	6580.396          	-290212.636       
P40_6_ND1       	6595.855          	-290196.053       
P40_6_ND1       	6599.711          	-290191.562       
P40_6_ND1       	6603.480          	-290187.042       
P40_6_ND1       	6605.647          	-290184.262       
P40_6_ND1       	6610.082          	-290178.071       
P40_6_ND2_SPL1  	6612.215          	-290175.124       
P40_6_ND2_SPL1  	6614.595          	-290171.819       
P40_6_ND2_SPL1  	6627.351          	-290151.934       
P40_6_ND2_SPL1  	6635.782          	-290138.320       
P40_6_ND2_SPL1  	6640.038          	-290131.154       
P40_6_ND2_SPL1  	6649.503          	-290114.421       
P40_6_ND2_SPL1  	6650.849          	-290111.594       
P40_6_ND2_SPL1  	6651.444          	-290110.059       
P40_6_ND2_SPL1  	6652.543          	-290106.401       
P40_6_ND2_SPL1  	6653.138          	-290103.811       
P40_6_ND2_SPL1  	6653.971          	-290098.527       
P40_6_ND2_SPL1  	6654.398          	-290097.072       
P40_6_ND2_SPL1  	6655.222          	-290094.971       
P40_6_ND2_SPL1  	6656.485          	-290092.421       
P40_6_ND2_SPL2  	6657.706          	-290090.522       
P40_6_ND2_SPL2  	6658.532          	-290089.443       
P40_6_ND2_SPL2  	6659.117          	-290088.859       
P40_6_ND2_SPL2  	6677.573          	-290070.456       
P40_6_ND2_SPL2  	6682.233          	-290066.064       
P40_6_ND2_SPL2  	6685.228          	-290062.952       
P40_6_ND2_SPL2  	6686.047          	-290062.054       
P40_6_ND2_SPL2  	6691.536          	-290055.549       
P40_6_ND2_SPL2  	6695.936          	-290050.005       
P40_6_ND2_SPL2  	6699.967          	-290044.677       
P40_6_ND2_SPL2  	6704.532          	-290038.029       
P40_6_ND2_SPL2  	6707.021          	-290034.558       
P40_6_ND2_SPL2  	6709.827          	-290030.125       
P40_6_ND2_SPL2  	6712.422          	-290025.615       
P40_6_ND2_SPL2  	6714.222          	-290021.978       
P40_6_ND2_SPL2  	6716.349          	-290017.270       
P40_6_ND4       	6718.064          	-290012.969       
P401_4          	7267.550          	-289517.489       
P401_4          	7269.796          	-289509.997       
P401_4          	7269.432          	-289501.655       
P401_4          	7269.984          	-289499.132       
P401_4          	7278.398          	-289489.829       
P401_4          	7280.352          	-289484.192       
P401_4          	7274.988          	-289393.366       
P403_2          	7607.230          	-289417.279       
P406_6          	7599.602          	-289424.353       
P406_6          	7600.608          	-289426.008       
P406_6          	7614.299          	-289448.489       
P406_6          	7617.668          	-289454.465       
P406_6          	7625.785          	-289467.746       
P411_2_ND2      	7634.829          	-289482.192       
P419_14         	7635.748          	-289484.502       
P419_14         	7641.349          	-289495.303       
P419_14         	7650.681          	-289520.135       
P419_14         	7653.793          	-289535.130       
P419_14         	7657.136          	-289547.562       
P419_14         	7658.448          	-289561.213       
P419_14         	7657.135          	-289575.001       
P419_14         	7635.855          	-289629.743       
P419_14         	7631.580          	-289640.188       
P419_14         	7627.648          	-289649.518       
P419_14         	7607.199          	-289704.196       
P419_14         	7597.572          	-289712.267       
P419_14         	7590.643          	-289712.246       
P426            	7519.307          	-289686.746       
P426            	7520.957          	-289689.253       
P426            	7532.331          	-289699.595       
P426            	7547.214          	-289708.808       
P426            	7564.332          	-289715.437       
P426            	7573.598          	-289717.151       
P426            	7583.855          	-289718.749       
P426            	7588.882          	-289720.785       
P426            	7591.211          	-289723.203       
P429_5          	7479.481          	-289626.632       
P429_5          	7484.622          	-289630.469       
P429_5          	7492.640          	-289639.562       
P429_5          	7496.261          	-289645.126       
P429_5          	7499.454          	-289652.657       
P429_5          	7508.564          	-289670.352       
P429_5          	7517.401          	-289684.412       
P433_4_ND1      	7469.376          	-289611.315       
P433_4_ND1      	7481.160          	-289611.306       
P433_4_ND1      	7495.831          	-289604.222       
P433_4_ND1      	7498.931          	-289593.475       
P433_4_ND2      	7504.022          	-289566.787       
P433_4_ND4      	7522.724          	-289571.110       
P437_ND1        	7528.732          	-289901.113       
P437_ND1        	7513.724          	-289939.272       
P437_ND1        	7511.027          	-289948.927       
P437_ND1        	7500.963          	-289977.325       
P437_ND1        	7502.412          	-289980.385       
P437_ND1        	7499.276          	-289987.912       
P437_ND1        	7492.713          	-289998.922       
P437_ND1        	7484.477          	-290004.380       
P437_ND2        	7479.943          	-290006.022       
P437_ND2        	7464.777          	-290010.888       
P437_ND2        	7455.543          	-290013.609       
P437_ND2        	7447.015          	-290019.543       
P437_ND2        	7432.911          	-290043.050       
P437_ND2        	7428.599          	-290053.122       
P437_ND2        	7418.930          	-290078.535       
P437_ND2        	7418.263          	-290087.903       
P437_ND2        	7413.361          	-290100.089       
P437_ND2        	7417.877          	-290107.219       
P437_ND2        	7421.913          	-290109.708       
P437_ND2        	7424.363          	-290110.456       
P437_ND2        	7430.983          	-290106.527       
P437_ND2        	7433.418          	-290099.176       
P437_ND2        	7427.882          	-290085.373       
P44_4_SPL1      	6658.871          	-290404.416       
P44_4_SPL1      	6664.620          	-290397.164       
P44_4_SPL1      	6669.739          	-290390.412       
P44_4_SPL1      	6673.354          	-290385.636       
P44_4_SPL1      	6676.134          	-290382.253       
P44_4_SPL1      	6678.717          	-290379.377       
P44_4_SPL1      	6680.849          	-290377.172       
P44_4_SPL1      	6683.880          	-290374.344       
P44_4_SPL1      	6688.146          	-290370.869       
P44_4_SPL1      	6691.503          	-290368.422       
P44_4_SPL1      	6709.193          	-290356.418       
P44_4_SPL1      	6714.939          	-290352.538       
P44_4_SPL1      	6720.780          	-290348.677       
P44_4_SPL1      	6726.268          	-290345.285       
P44_4_SPL1      	6733.102          	-290341.362       
P44_4_SPL1      	6736.466          	-290339.545       
P44_4_SPL2      	6740.643          	-290337.394       
P44_4_SPL2      	6754.628          	-290330.603       
P44_4_SPL2      	6776.611          	-290319.425       
P44_4_SPL2      	6780.950          	-290317.003       
P44_4_SPL2      	6800.423          	-290305.923       
P44_4_SPL2      	6800.837          	-290305.453       
P44_4_SPL2      	6801.179          	-290304.874       
P44_4_SPL2      	6801.986          	-290302.722       
P44_4_SPL2      	6802.531          	-290301.853       
P44_4_SPL2      	6803.186          	-290301.084       
P44_4_SPL2      	6804.111          	-290300.294       
P44_4_SPL2      	6805.394          	-290299.585       
P44_4_SPL2      	6805.835          	-290299.396       
P44_4_SPL2      	6806.657          	-290299.160       
P44_4_SPL2      	6807.574          	-290299.019       
P44_4_SPL2      	6808.647          	-290299.009       
P44_4_SPL2      	6809.670          	-290299.154       
P440_6          	7365.614          	-289622.294       
P440_6          	7368.033          	-289618.304       
P440_6          	7372.719          	-289615.612       
P440_6          	7419.050          	-289614.748       
P440_6          	7421.866          	-289614.773       
P440_6          	7440.604          	-289612.794       
P440_6          	7463.029          	-289617.997       
P45_ND2         	6047.665          	-290462.908       
P450_11         	7352.927          	-289631.749       
P450_11         	7349.602          	-289641.860       
P450_11         	7345.943          	-289655.999       
P450_11         	7338.474          	-289682.391       
P450_11         	7331.049          	-289710.883       
P450_11         	7327.952          	-289720.047       
P450_11         	7318.688          	-289756.456       
P450_11         	7318.575          	-289757.068       
P450_11         	7313.085          	-289771.220       
P450_11         	7307.086          	-289788.661       
P450_11         	7300.907          	-289803.780       
P450_11         	7295.484          	-289819.183       
P450_11         	7281.363          	-289853.965       
P450_11         	7270.516          	-289879.052       
P450_11         	7265.326          	-289893.321       
P450_11         	7261.139          	-289896.762       
P450_11         	7258.100          	-289905.159       
P450_11         	7263.174          	-289911.109       
P450_11         	7270.396          	-289913.191       
P450_11         	7277.576          	-289908.149       
P450_11         	7278.539          	-289905.748       
P450_11         	7276.558          	-289896.763       
P450_11         	7282.582          	-289879.474       
P450_11         	7294.907          	-289849.501       
P450_11         	7311.736          	-289808.333       
P450_11         	7323.345          	-289774.004       
P450_11         	7327.140          	-289758.967       
P450_11         	7328.519          	-289753.616       
P450_11         	7331.443          	-289748.151       
P450_11         	7337.489          	-289725.002       
P450_11         	7342.553          	-289707.854       
P450_11         	7353.656          	-289666.542       
P450_11         	7359.429          	-289645.770       
P450_11         	7363.299          	-289634.002       
P450_11         	7362.375          	-289632.906       
P457_3_ND1      	7260.432          	-289525.900       
P457_3_ND1      	7262.238          	-289524.588       
P46_2           	6422.534          	-290303.908       
P46_2           	6422.385          	-290307.662       
P46_2           	6422.477          	-290310.284       
P46_2           	6422.621          	-290311.405       
P46_2           	6423.864          	-290321.039       
P46_2           	6424.782          	-290326.463       
P46_2           	6426.111          	-290333.224       
P46_2           	6427.912          	-290340.346       
P46_2           	6431.476          	-290350.444       
P46_2           	6432.462          	-290353.013       
P46_2           	6435.856          	-290361.189       
P46_2           	6436.247          	-290361.997       
P46_2           	6439.075          	-290367.579       
P46_2           	6444.894          	-290376.751       
P46_2           	6446.183          	-290378.687       
P46_2           	6455.276          	-290392.599       
P46_2           	6457.606          	-290396.142       
P46_2           	6459.745          	-290399.898       
P46_2           	6461.796          	-290404.237       
P46_2           	6463.583          	-290408.282       
P46_2           	6466.099          	-290415.409       
P46_2           	6468.358          	-290423.888       
P46_2           	6471.279          	-290436.282       
P461_6_ND2      	7085.195          	-289883.232       
P461_6_ND2      	7089.616          	-289880.550       
P461_6_ND2      	7091.067          	-289877.201       
P461_6_ND2      	7090.116          	-289873.759       
P461_6_ND2      	7090.468          	-289855.531       
P461_6_ND2      	7091.970          	-289834.956       
P461_6_ND2      	7092.623          	-289828.312       
P461_6_ND2      	7093.309          	-289821.457       
P461_6_ND2      	7095.074          	-289813.067       
P461_6_ND2      	7097.949          	-289804.032       
P461_6_ND2      	7104.669          	-289784.575       
P461_6_ND2      	7109.246          	-289775.523       
P461_6_ND2      	7111.171          	-289772.585       
P461_6_ND2      	7111.903          	-289771.242       
P461_6_ND2      	7120.757          	-289754.236       
P461_6_ND2      	7138.417          	-289722.588       
P461_6_ND2      	7140.981          	-289717.384       
P461_6_ND2      	7169.790          	-289666.622       
P461_6_ND2      	7173.510          	-289661.314       
P461_6_ND2      	7187.940          	-289635.066       
P461_6_ND2      	7202.229          	-289608.432       
P461_6_ND2      	7227.923          	-289564.649       
P461_6_ND2      	7234.036          	-289553.393       
P461_6_ND2      	7240.921          	-289544.477       
P461_6_ND2      	7252.232          	-289534.674       
P47             	6204.750          	-290434.130       
P470_5_ND1      	7072.861          	-289887.344       
P470_5_ND1      	7079.459          	-289891.119       
P470_5_ND1      	7082.300          	-289897.828       
P470_5_ND1      	7084.147          	-289902.554       
P470_5_ND1      	7091.169          	-289909.158       
P470_5_ND1      	7094.381          	-289913.675       
P470_5_ND1      	7094.911          	-289914.420       
P470_5_ND1      	7095.979          	-289918.251       
P470_5_ND1      	7096.201          	-289922.597       
P470_5_ND1      	7095.219          	-289934.869       
P470_5_ND1      	7093.174          	-289944.992       
P470_5_ND1      	7087.482          	-289961.697       
P470_5_ND1      	7082.465          	-289972.921       
P470_5_ND2      	7078.275          	-289986.288       
P474_6_ND1      	7100.387          	-289953.281       
P474_6_ND1      	7104.131          	-289937.415       
P474_6_ND1      	7105.787          	-289921.204       
P474_6_ND1      	7105.361          	-289917.326       
P474_6_ND2      	7105.379          	-289914.483       
P474_6_ND2      	7107.068          	-289908.495       
P474_6_ND2      	7112.833          	-289900.527       
P474_6_ND2      	7114.790          	-289894.986       
P474_6_ND2      	7113.642          	-289886.644       
P474_6_ND2      	7110.267          	-289881.660       
P474_6_ND2      	7100.459          	-289873.224       
P474_6_ND2      	7099.537          	-289860.423       
P474_6_ND2      	7103.069          	-289828.231       
P474_6_ND2      	7106.353          	-289816.296       
P474_6_ND2      	7111.385          	-289798.929       
P474_6_ND2      	7116.844          	-289784.221       
P474_6_ND2      	7123.613          	-289771.537       
P474_6_ND2      	7134.482          	-289752.609       
P474_6_ND2      	7150.434          	-289724.181       
P474_6_ND2      	7152.472          	-289721.227       
P474_6_ND2      	7163.112          	-289701.700       
P474_6_ND2      	7181.946          	-289668.317       
P474_6_ND2      	7196.353          	-289641.593       
P474_6_ND2      	7202.594          	-289630.487       
P474_6_ND2      	7213.132          	-289613.074       
P477_5          	7259.965          	-289542.434       
P477_5          	7260.933          	-289539.141       
P477_5          	7264.955          	-289534.329       
P477_5          	7269.207          	-289529.823       
P48_6_ND1       	6331.139          	-290228.802       
P48_6_ND1       	6314.946          	-290258.151       
P48_6_ND1       	6295.634          	-290300.229       
P48_6_ND1       	6284.727          	-290320.619       
P48_6_ND1       	6281.789          	-290326.750       
P48_6_ND2_SPL1  	6274.505          	-290342.104       
P48_6_ND2_SPL1  	6275.320          	-290339.483       
P48_6_ND2_SPL1  	6274.838          	-290340.700       
P48_6_ND2_SPL1  	6274.325          	-290342.865       
P48_6_ND2_SPL1  	6274.129          	-290345.082       
P48_6_ND2_SPL1  	6274.255          	-290347.303       
P48_6_ND2_SPL1  	6274.592          	-290349.487       
P48_6_ND2_SPL1  	6275.200          	-290351.611       
P48_6_ND2_SPL1  	6276.381          	-290354.205       
P48_6_ND2_SPL1  	6277.936          	-290356.807       
P48_6_ND2_SPL1  	6281.409          	-290360.753       
P48_6_ND2_SPL1  	6297.998          	-290372.096       
P48_6_ND2_SPL2  	6314.573          	-290384.763       
P48_6_ND2_SPL2  	6322.352          	-290390.283       
P48_6_ND2_SPL2  	6330.735          	-290396.232       
P48_6_ND2_SPL2  	6340.054          	-290403.218       
P48_6_ND2_SPL2  	6345.349          	-290407.452       
P48_6_ND2_SPL2  	6348.103          	-290410.627       
P48_6_ND2_SPL2  	6352.463          	-290416.314       
P48_6_ND2_SPL2  	6361.235          	-290448.307       
P48_6_ND2_SPL4  	6366.530          	-290463.126       
P48_6_ND2_SPL4  	6372.884          	-290476.885       
P482_2_ND1      	7503.245          	-289567.671       
P482_2_ND1      	7503.858          	-289564.640       
P483_2          	7521.509          	-289569.763       
P483_2          	7521.281          	-289566.443       
P486_5          	7272.964          	-289526.464       
P486_5          	7280.429          	-289523.865       
P486_5          	7290.155          	-289524.409       
P486_5          	7301.776          	-289523.475       
P486_5          	7315.570          	-289531.312       
P486_5          	7329.600          	-289548.837       
P486_5          	7333.453          	-289563.471       
P486_5          	7333.376          	-289576.092       
P486_5          	7335.802          	-289586.424       
P486_5          	7340.678          	-289595.976       
P486_5          	7355.765          	-289611.588       
P486_5          	7357.511          	-289618.062       
P489_2          	7105.182          	-289916.241       
P490            	7500.995          	-289359.658       
P490            	7581.349          	-289354.191       
P490            	7582.349          	-289363.578       
P490            	7580.444          	-289381.134       
P490            	7585.455          	-289401.492       
P491            	6354.315          	-289575.021       
P492_SPL1       	6437.970          	-289479.287       
P492_SPL1       	6438.419          	-289479.596       
P492_SPL1       	6438.810          	-289479.976       
P492_SPL1       	6439.130          	-289480.417       
P492_SPL1       	6439.372          	-289480.905       
P492_SPL1       	6439.442          	-289481.847       
P492_SPL1       	6439.223          	-289482.766       
P492_SPL1       	6438.639          	-289483.835       
P492_SPL1       	6437.977          	-289484.606       
P492_SPL1       	6437.633          	-289484.929       
P492_SPL1       	6437.021          	-289485.354       
P492_SPL1       	6436.354          	-289485.685       
P492_SPL1       	6431.632          	-289488.215       
P492_SPL1       	6426.942          	-289490.404       
P492_SPL1       	6413.004          	-289496.313       
P492_SPL1       	6407.153          	-289499.266       
P492_SPL1       	6403.163          	-289501.691       
P492_SPL1       	6394.558          	-289508.781       
P492_SPL2       	6390.166          	-289512.579       
P492_SPL2       	6386.065          	-289516.661       
P492_SPL2       	6382.225          	-289520.991       
P492_SPL2       	6371.609          	-289534.124       
P492_SPL2       	6367.252          	-289539.892       
P492_SPL2       	6363.886          	-289545.234       
P492_SPL2       	6359.573          	-289553.347       
P492_SPL2       	6357.260          	-289558.761       
P492_SPL2       	6355.834          	-289563.466       
P495_3_SPL1     	6439.927          	-289471.859       
P495_3_SPL1     	6446.953          	-289474.327       
P495_3_SPL1     	6447.218          	-289474.400       
P495_3_SPL1     	6448.070          	-289474.435       
P495_3_SPL1     	6448.660          	-289474.574       
P495_3_SPL1     	6449.374          	-289475.026       
P495_3_SPL2     	6463.970          	-289480.113       
P495_3_SPL2     	6487.592          	-289488.182       
P495_3_SPL2     	6494.975          	-289489.900       
P495_3_SPL2     	6499.102          	-289489.794       
P496_SPL1       	6631.181          	-290373.906       
P496_SPL1       	6632.132          	-290372.041       
P496_SPL1       	6633.856          	-290369.789       
P496_SPL1       	6634.402          	-290369.282       
P496_SPL1       	6638.043          	-290366.664       
P496_SPL1       	6641.445          	-290363.743       
P496_SPL1       	6644.673          	-290360.686       
P496_SPL1       	6647.489          	-290357.247       
P496_SPL1       	6650.449          	-290352.747       
P496_SPL1       	6652.792          	-290347.898       
P496_SPL1       	6654.147          	-290343.976       
P496_SPL1       	6654.974          	-290339.909       
P496_SPL1       	6655.245          	-290335.275       
P496_SPL1       	6655.169          	-290332.210       
P496_SPL1       	6654.635          	-290328.690       
P496_SPL1       	6653.664          	-290325.264       
P496_SPL1       	6645.824          	-290305.085       
P496_SPL1       	6644.009          	-290296.897       
P496_SPL1       	6642.841          	-290288.591       
P496_SPL2       	6642.598          	-290283.194       
P496_SPL2       	6642.707          	-290278.647       
P496_SPL2       	6643.200          	-290273.695       
P496_SPL2       	6648.564          	-290236.025       
P496_SPL2       	6648.873          	-290232.231       
P496_SPL2       	6649.005          	-290229.373       
P496_SPL2       	6648.571          	-290225.304       
P496_SPL2       	6647.466          	-290218.601       
P496_SPL2       	6647.459          	-290217.287       
P496_SPL2       	6647.569          	-290216.296       
P496_SPL2       	6647.821          	-290215.345       
P496_SPL2       	6648.271          	-290214.316       
P496_SPL2       	6648.700          	-290213.590       
P497_2          	6642.633          	-290206.369       
P497_2          	6640.814          	-290205.206       
P497_2          	6638.101          	-290203.108       
P497_2          	6625.750          	-290191.097       
P497_2          	6624.463          	-290189.856       
P497_2          	6619.412          	-290184.354       
P499            	6765.100          	-290137.183       
P499            	6764.352          	-290136.932       
P499            	6763.153          	-290136.744       
P499            	6762.114          	-290136.735       
P499            	6761.080          	-290136.844       
P499            	6759.862          	-290137.136       
P499            	6758.709          	-290137.626       
P499            	6757.652          	-290138.299       
P499            	6756.720          	-290139.137       
P499            	6755.940          	-290140.118       
P499            	6755.280          	-290141.282       
P499            	6754.811          	-290142.536       
P499            	6754.547          	-290143.849       
P499            	6754.516          	-290148.675       
P499            	6754.251          	-290149.866       
P499            	6753.783          	-290151.319       
P499            	6753.111          	-290152.690       
P499            	6752.248          	-290153.949       
P499            	6751.212          	-290155.070       
P499            	6745.027          	-290160.238       
P499            	6741.009          	-290163.377       
P499            	6735.864          	-290167.023       
P499            	6730.502          	-290170.343       
P499            	6725.350          	-290173.193       
P50_2_ND1       	6203.817          	-289650.668       
P50_2_ND2       	6189.736          	-289692.360       
P50_2_ND2       	6183.885          	-289710.255       
P50_2_ND2       	6178.225          	-289726.670       
P50_2_ND2       	6174.142          	-289740.303       
P50_2_ND2       	6172.936          	-289745.311       
P50_2_ND2       	6172.565          	-289748.279       
P50_2_ND2       	6172.287          	-289753.101       
P50_2_ND2       	6172.565          	-289755.605       
P50_2_ND2       	6172.751          	-289758.295       
P50_2_ND2       	6173.864          	-289762.097       
P50_2_ND2       	6175.349          	-289764.044       
P50_2_ND2       	6177.297          	-289766.085       
P50_2_ND2       	6179.988          	-289768.125       
P50_2_ND2       	6183.422          	-289770.165       
P50_2_ND2       	6194.649          	-289774.431       
P50_2_ND2       	6192.293          	-289780.789       
P50_2_ND2       	6195.042          	-289781.878       
P50_2_ND2       	6201.701          	-289784.633       
P50_2_ND2       	6215.063          	-289789.919       
P50_2_ND2       	6216.703          	-289790.330       
P50_2_ND2       	6225.363          	-289792.701       
P50_2_ND2       	6232.033          	-289793.113       
P50_2_ND2       	6234.482          	-289793.173       
P50_2_ND2       	6286.881          	-289795.788       
P50_2_ND2       	6345.432          	-289798.838       
P50_2_ND2       	6349.954          	-289799.490       
P50_2_ND2       	6354.485          	-289800.644       
P50_2_ND2       	6358.875          	-289802.257       
P50_2_ND2       	6363.248          	-289804.608       
P50_2_ND2       	6372.637          	-289811.315       
P50_2_ND2       	6386.413          	-289821.385       
P50_2_ND2       	6390.181          	-289822.747       
P50_2_ND2       	6394.121          	-289823.478       
P50_2_ND2       	6398.127          	-289823.560       
P50_2_ND4       	6401.735          	-289823.042       
P50_2_ND4       	6406.073          	-289822.925       
P500_2          	6649.726          	-290212.395       
P500_2          	6650.202          	-290212.040       
P500_2          	6650.726          	-290211.762       
P500_2          	6654.399          	-290209.772       
P500_2          	6663.098          	-290206.240       
P500_2          	6688.702          	-290196.797       
P500_2          	6693.406          	-290194.862       
P500_2          	6706.305          	-290189.043       
P500_2          	6723.077          	-290181.609       
P500_2          	6731.282          	-290177.487       
P500_2          	6739.155          	-290172.761       
P500_2          	6743.331          	-290169.867       
P500_2          	6748.955          	-290165.496       
P500_2          	6767.504          	-290150.274       
P500_2          	6768.241          	-290149.539       
P500_2          	6768.872          	-290148.712       
P500_2          	6769.394          	-290147.787       
P500_2          	6769.779          	-290146.799       
P500_2          	6770.021          	-290145.766       
P500_2          	6770.115          	-290144.708       
P500_2          	6770.060          	-290143.479       
P500_2          	6769.744          	-290142.180       
P500_2          	6768.962          	-290140.435       
P500_2          	6768.307          	-290139.461       
P500_2          	6767.504          	-290138.606       
P501_2          	6503.439          	-289970.360       
P501_2          	6503.077          	-289968.978       
P501_2          	6500.849          	-289951.090       
P501_2          	6507.992          	-289936.803       
P501_2          	6519.105          	-289925.293       
P504            	6617.342          	-291068.672       
P504            	6611.599          	-291080.151       
P506_8_ND1      	6219.299          	-289568.345       
P506_8_ND10     	6518.695          	-290306.960       
P506_8_ND10     	6519.370          	-290306.837       
P506_8_ND10     	6531.525          	-290309.626       
P506_8_ND10     	6532.845          	-290310.070       
P506_8_ND10     	6537.794          	-290312.848       
P506_8_ND10     	6546.845          	-290316.196       
P506_8_ND10     	6555.632          	-290320.186       
P506_8_ND10     	6564.109          	-290324.797       
P506_8_ND10     	6567.534          	-290327.042       
P506_8_ND10     	6572.234          	-290330.005       
P506_8_ND10     	6579.963          	-290335.783       
P506_8_ND10     	6589.916          	-290344.134       
P506_8_ND10     	6599.267          	-290352.376       
P506_8_ND10     	6607.433          	-290360.397       
P506_8_ND10     	6614.447          	-290365.889       
P506_8_ND10     	6616.259          	-290367.416       
P506_8_ND10     	6617.549          	-290368.606       
P506_8_ND10     	6627.669          	-290376.444       
P506_8_ND10_HU0B	6426.569          	-290295.602       
P506_8_ND10_HU0B	6431.339          	-290296.927       
P506_8_ND10_HU0B	6438.228          	-290298.463       
P506_8_ND10_HU0B	6445.828          	-290299.485       
P506_8_ND10_HU0B	6454.325          	-290300.466       
P506_8_ND10_HU0B	6477.447          	-290303.114       
P506_8_ND2      	6167.468          	-289707.966       
P506_8_ND2      	6157.261          	-289741.229       
P506_8_ND2      	6156.150          	-289754.088       
P506_8_ND2      	6157.857          	-289762.657       
P506_8_ND2      	6175.518          	-289802.030       
P506_8_ND2      	6180.193          	-289821.629       
P506_8_ND2      	6181.754          	-289834.080       
P506_8_ND3      	6189.340          	-289652.689       
P506_8_ND4_SPL1 	6183.369          	-289850.468       
P506_8_ND4_SPL1 	6185.221          	-289865.020       
P506_8_ND4_SPL1 	6189.719          	-289883.276       
P506_8_ND4_SPL1 	6193.423          	-289904.443       
P506_8_ND4_SPL1 	6195.540          	-289917.143       
P506_8_ND4_SPL1 	6198.980          	-289932.224       
P506_8_ND4_SPL1 	6206.123          	-289943.866       
P506_8_ND4_SPL1 	6224.965          	-289957.437       
P506_8_ND4_SPL1 	6272.667          	-289975.114       
P506_8_ND4_SPL2 	6284.881          	-289996.250       
P506_8_ND4_SPL2 	6284.784          	-289997.264       
P506_8_ND4_SPL2 	6275.845          	-290017.026       
P506_8_ND4_SPL4 	6259.472          	-290031.403       
P506_8_ND4_SPL4 	6260.747          	-290033.030       
P506_8_ND4_SPL4 	6265.857          	-290039.338       
P506_8_ND4_SPL4 	6278.540          	-290055.800       
P506_8_ND4_SPL4 	6286.517          	-290066.153       
P506_8_ND4_SPL4 	6289.337          	-290069.988       
P506_8_ND4_SPL4 	6291.854          	-290074.028       
P506_8_ND4_SPL4 	6294.511          	-290079.152       
P506_8_ND4_SPL4 	6296.988          	-290084.365       
P506_8_ND4_SPL4 	6303.520          	-290098.430       
P506_8_ND4_SPL4 	6306.852          	-290106.389       
P506_8_ND4_SPL4 	6310.692          	-290114.115       
P506_8_ND4_SPL4 	6317.845          	-290128.962       
P506_8_ND4_SPL4 	6317.883          	-290129.296       
P506_8_ND6      	6317.945          	-290129.842       
P506_8_ND6      	6320.081          	-290140.205       
P506_8_ND6      	6321.473          	-290149.212       
P506_8_ND6      	6321.754          	-290152.633       
P506_8_ND6      	6322.195          	-290162.648       
P506_8_ND6      	6323.285          	-290193.487       
P506_8_ND6      	6323.786          	-290199.923       
P506_8_ND6      	6324.811          	-290206.296       
P506_8_ND6      	6325.819          	-290211.045       
P506_8_ND6      	6327.184          	-290215.704       
P506_8_ND6      	6328.897          	-290220.245       
P506_8_ND6      	6330.404          	-290223.510       
P506_8_ND6      	6331.387          	-290225.238       
P506_8_ND8      	6334.144          	-290230.486       
P506_8_ND8      	6337.047          	-290235.467       
P506_8_ND8      	6341.252          	-290240.841       
P506_8_ND8      	6344.642          	-290244.689       
P506_8_ND8      	6349.150          	-290248.930       
P506_8_ND8      	6355.305          	-290254.135       
P506_8_ND8      	6373.185          	-290268.992       
P506_8_ND8      	6378.260          	-290272.945       
P506_8_ND8      	6382.420          	-290275.893       
P506_8_ND8      	6387.758          	-290279.452       
P506_8_ND8      	6393.736          	-290282.928       
P506_8_ND8      	6398.937          	-290285.596       
P506_8_ND8      	6403.409          	-290287.632       
P506_8_ND8      	6407.979          	-290289.436       
P506_8_ND8      	6416.166          	-290292.516       
P516_9_ND1      	6064.831          	-290568.631       
P516_9_ND1      	6064.254          	-290550.726       
P516_9_ND1      	6063.319          	-290528.736       
P516_9_ND1      	6063.735          	-290503.218       
P516_9_ND1      	6064.892          	-290481.971       
P516_9_ND1      	6065.940          	-290473.017       
P516_9_ND10     	6131.264          	-290263.178       
P516_9_ND10     	6134.677          	-290254.579       
P516_9_ND10     	6150.658          	-290220.183       
P516_9_ND10     	6159.548          	-290198.805       
P516_9_ND10     	6161.876          	-290192.349       
P516_9_ND10     	6167.239          	-290174.333       
P516_9_ND10     	6176.289          	-290149.726       
P516_9_ND10     	6184.160          	-290133.091       
P516_9_ND10     	6193.949          	-290113.081       
P516_9_ND12_SPL1	6198.909          	-290104.113       
P516_9_ND12_SPL1	6200.623          	-290101.944       
P516_9_ND12_SPL1	6213.287          	-290084.751       
P516_9_ND12_SPL1	6219.637          	-290075.861       
P516_9_ND12_SPL1	6223.605          	-290070.821       
P516_9_ND12_SPL1	6241.623          	-290050.421       
P516_9_ND12_SPL1	6246.299          	-290045.675       
P516_9_ND12_SPL1	6257.118          	-290036.271       
P516_9_ND12_SPL1	6259.349          	-290034.279       
P516_9_ND12_SPL1	6259.328          	-290034.112       
P516_9_ND12_SPL1	6259.402          	-290033.558       
P516_9_ND12_SPL1	6259.617          	-290033.161       
P516_9_ND12_SPL1	6259.948          	-290032.854       
P516_9_ND12_SPL1	6260.448          	-290032.648       
P516_9_ND12_SPL1	6261.067          	-290032.666       
P516_9_ND12_SPL1	6261.734          	-290032.149       
P516_9_ND12_SPL1	6268.541          	-290025.870       
P516_9_ND12_SPL1	6283.804          	-290010.789       
P516_9_ND12_SPL2	6484.044          	-289906.125       
P516_9_ND12_SPL2	6492.182          	-289902.852       
P516_9_ND12_SPL2	6496.469          	-289901.043       
P516_9_ND12_SPL3	6293.214          	-290003.731       
P516_9_ND12_SPL5	6308.939          	-289991.673       
P516_9_ND12_SPL7	6323.077          	-289981.648       
P516_9_ND12_SPL7	6337.050          	-289972.755       
P516_9_ND12_SPL7	6360.334          	-289960.848       
P516_9_ND12_SPL7	6378.501          	-289952.893       
P516_9_ND14_SPL1	6497.757          	-289900.419       
P516_9_ND14_SPL1	6505.915          	-289895.140       
P516_9_ND14_SPL1	6513.918          	-289889.448       
P516_9_ND14_SPL1	6518.986          	-289886.151       
P516_9_ND14_SPL1	6523.828          	-289882.579       
P516_9_ND14_SPL1	6530.535          	-289877.340       
P516_9_ND14_SPL1	6537.277          	-289873.125       
P516_9_ND14_SPL1	6542.679          	-289869.490       
P516_9_ND14_SPL1	6550.577          	-289860.989       
P516_9_ND14_SPL1	6565.596          	-289845.251       
P516_9_ND14_SPL1	6574.270          	-289833.656       
P516_9_ND14_SPL1	6576.863          	-289829.945       
P516_9_ND14_SPL1	6582.172          	-289821.845       
P516_9_ND14_SPL1	6585.887          	-289814.872       
P516_9_ND14_SPL2	6634.885          	-289656.732       
P516_9_ND14_SPL2	6641.199          	-289630.475       
P516_9_ND14_SPL2	6657.735          	-289570.877       
P516_9_ND14_SPL3	6595.229          	-289795.012       
P516_9_ND14_SPL3	6600.422          	-289780.163       
P516_9_ND14_SPL3	6606.275          	-289758.203       
P516_9_ND14_SPL3	6609.412          	-289746.831       
P516_9_ND14_SPL3	6626.383          	-289684.648       
P516_9_ND14_SPL3	6632.557          	-289665.113       
P516_9_ND6_V1   	6066.744          	-290464.734       
P516_9_ND6_V1   	6066.848          	-290463.385       
P516_9_ND6_V1   	6070.333          	-290434.366       
P516_9_ND6_V1   	6073.856          	-290419.418       
P516_9_ND6_V1   	6075.638          	-290415.363       
P516_9_ND6_V2   	6086.217          	-290384.659       
P516_9_ND6_V2   	6107.408          	-290326.581       
P516_9_ND8      	6108.974          	-290322.577       
P516_9_ND8      	6110.892          	-290318.343       
P516_9_ND8      	6123.658          	-290285.271       
P522            	6723.119          	-290483.131       
P522            	6721.519          	-290453.615       
P527_14_SPL1    	7017.592          	-290172.933       
P527_14_SPL1    	7020.652          	-290164.621       
P527_14_SPL1    	7025.014          	-290154.897       
P527_14_SPL1    	7028.690          	-290145.468       
P527_14_SPL1    	7031.319          	-290139.221       
P527_14_SPL1    	7034.457          	-290136.389       
P527_14_SPL1    	7038.593          	-290134.578       
P527_14_SPL1    	7045.038          	-290132.740       
P527_14_SPL1    	7051.294          	-290125.118       
P527_14_SPL1    	7051.296          	-290115.003       
P527_14_SPL1    	7046.744          	-290107.185       
P527_14_SPL1    	7046.350          	-290102.415       
P527_14_SPL1    	7047.187          	-290100.023       
P527_14_SPL1    	7060.168          	-290064.432       
P527_14_SPL1    	7079.551          	-290008.553       
P527_14_SPL1    	7071.217          	-290004.981       
P529            	7186.113          	-290352.438       
P529            	7188.635          	-290334.947       
P529            	7196.784          	-290304.044       
P529            	7205.991          	-290262.663       
P529            	7218.797          	-290236.099       
P529            	7181.650          	-290221.071       
P53_4           	6239.723          	-289888.409       
P53_4           	6254.593          	-289879.837       
P53_4           	6273.219          	-289871.264       
P53_4           	6285.655          	-289865.708       
P53_4           	6298.667          	-289860.098       
P53_4           	6300.487          	-289860.088       
P53_4           	6305.075          	-289861.051       
P53_4           	6307.076          	-289860.659       
P53_4           	6311.107          	-289859.622       
P53_4           	6350.954          	-289849.568       
P53_4           	6373.390          	-289843.852       
P53_4           	6381.310          	-289841.818       
P53_4           	6385.455          	-289839.937       
P53_4           	6388.630          	-289837.714       
P53_4           	6392.017          	-289834.222       
P53_4           	6393.697          	-289832.132       
P53_4           	6395.774          	-289829.141       
P53_4           	6397.013          	-289827.123       
P53_4           	6398.155          	-289825.279       
P531            	6603.377          	-289966.689       
P535_5_ND1      	6212.413          	-290724.247       
P535_5_ND1      	6215.456          	-290727.422       
P535_5_ND1      	6220.086          	-290736.947       
P535_5_ND1      	6224.055          	-290746.208       
P535_5_ND1      	6234.109          	-290777.031       
P535_5_ND1      	6241.650          	-290797.140       
P535_5_ND1      	6244.163          	-290806.136       
P535_5_ND2      	6245.486          	-290816.983       
P535_5_ND2      	6245.884          	-290826.508       
P535_5_ND2      	6246.942          	-290838.547       
P535_5_ND4      	6248.265          	-290848.601       
P535_5_ND4      	6250.911          	-290859.317       
P535_5_ND6_V1   	6260.004          	-290883.064       
P535_5_ND6_V1   	6263.402          	-290891.560       
P535_5_ND6_V1   	6266.736          	-290899.180       
P535_5_ND6_V1   	6277.531          	-290926.326       
P535_5_ND6_V4   	6290.899          	-290933.386       
P535_5_ND6_V4   	6308.097          	-290941.720       
P535_5_ND6_V4   	6325.956          	-290949.327       
P535_5_ND6_V4   	6348.313          	-290958.190       
P535_5_ND6_V4   	6362.997          	-290963.680       
P535_5_ND6_V4   	6373.383          	-290966.458       
P535_5_ND6_V4   	6384.363          	-290966.987       
P535_5_ND6_V4   	6395.691          	-290966.360       
P535_5_ND6_V4   	6410.246          	-290965.218       
P535_5_ND6_V4   	6427.886          	-290961.629       
P535_5_ND6_V4   	6445.282          	-290952.964       
P535_5_ND6_V4   	6455.866          	-290946.614       
P535_5_ND6_V4   	6465.126          	-290938.809       
P535_5_ND6_V4   	6481.133          	-290918.369       
P535_5_ND6_V4   	6499.304          	-290894.098       
P535_5_ND6_V4   	6522.937          	-290862.674       
P535_5_ND6_V4   	6527.633          	-290854.274       
P535_5_ND6_V4   	6535.816          	-290837.107       
P535_5_ND6_V4   	6540.737          	-290825.994       
P535_5_ND6_V4   	6547.246          	-290811.706       
P535_5_ND6_V4   	6548.507          	-290798.367       
P535_5_ND8      	6548.760          	-290795.218       
P535_5_ND8      	6549.857          	-290784.232       
P535_5_ND8      	6551.277          	-290780.682       
P535_5_ND8      	6581.591          	-290711.503       
P535_5_ND8      	6586.242          	-290695.758       
P535_5_ND8      	6585.558          	-290689.127       
P535_5_ND8      	6584.878          	-290684.747       
P535_5_ND8      	6585.355          	-290679.140       
P535_5_ND8      	6585.545          	-290677.677       
P535_5_ND8      	6586.453          	-290672.748       
P536            	6510.244          	-290797.308       
P536            	6512.641          	-290796.501       
P536            	6514.292          	-290796.126       
P536            	6517.428          	-290795.718       
P536            	6529.075          	-290795.527       
P536            	6532.123          	-290795.432       
P540_2          	6639.823          	-291016.227       
P543_3          	6983.384          	-290400.363       
P543_3          	6987.016          	-290409.510       
P543_3          	6984.106          	-290415.807       
P543_3          	6984.211          	-290422.951       
P543_3          	6985.375          	-290428.666       
P543_3          	6987.912          	-290440.583       
P55_2           	6190.312          	-289691.604       
P55_2           	6213.773          	-289703.298       
P550_2          	7005.151          	-290324.091       
P550_2          	7004.431          	-290324.524       
P550_2          	7007.451          	-290331.156       
P557_8_ND1      	7055.161          	-290318.762       
P557_8_ND1      	7059.484          	-290317.610       
P557_8_ND1      	7065.393          	-290316.458       
P557_8_ND1      	7068.132          	-290316.314       
P557_8_ND1      	7072.023          	-290317.034       
P557_8_ND1      	7081.390          	-290320.058       
P557_8_ND1      	7100.847          	-290327.692       
P557_8_ND1      	7106.611          	-290329.852       
P557_8_ND1      	7125.203          	-290334.172       
P557_8_ND1      	7129.238          	-290335.036       
P557_8_ND1      	7131.544          	-290343.246       
P557_8_ND2      	7142.065          	-290354.191       
P557_8_ND2      	7153.883          	-290353.615       
P557_8_ND2      	7164.403          	-290352.895       
P557_8_ND2      	7172.330          	-290353.903       
P557_8_ND2      	7179.104          	-290373.778       
P560_ND1        	7355.217          	-290617.714       
P560_ND1        	7347.915          	-290630.784       
P562            	6226.907          	-290779.329       
P562            	6231.803          	-290793.216       
P562            	6234.377          	-290802.407       
P564            	6114.606          	-289475.139       
P570_3_SPL1     	6151.488          	-289478.562       
P570_3_SPL1     	6153.012          	-289477.808       
P570_3_SPL1     	6195.768          	-289456.654       
P570_3_SPL1     	6218.498          	-289451.863       
P570_3_SPL2     	6330.585          	-289422.397       
P570_3_SPL2     	6335.921          	-289417.258       
P570_3_SPL2     	6350.296          	-289409.154       
P570_3_SPL2     	6367.124          	-289404.186       
P570_3_SPL2     	6378.628          	-289399.933       
P570_3_SPL2     	6402.582          	-289384.499       
P570_3_SPL2     	6408.770          	-289381.795       
P570_3_SPL2     	6424.807          	-289382.237       
P570_3_SPL2     	6440.264          	-289383.971       
P570_3_SPL2     	6457.283          	-289386.068       
P570_3_SPL2     	6474.681          	-289389.217       
P570_3_SPL2     	6485.989          	-289392.597       
P570_3_SPL2     	6492.609          	-289395.338       
P570_3_SPL2     	6503.168          	-289402.583       
P570_3_SPL2     	6515.776          	-289416.127       
P570_3_SPL2     	6526.019          	-289430.144       
P570_3_SPL2     	6535.024          	-289441.519       
P570_3_SPL2     	6544.863          	-289451.620       
P570_3_SPL3     	6311.354          	-289432.169       
P572            	6538.935          	-289468.492       
P572            	6513.723          	-289485.357       
P573_ND1_SPL1   	6503.985          	-289510.157       
P573_ND1_SPL1   	6499.523          	-289531.070       
P573_ND1_SPL2   	6495.504          	-289562.647       
P573_ND1_SPL2   	6494.760          	-289575.837       
P573_ND1_SPL2   	6495.863          	-289585.316       
P573_ND1_SPL2   	6499.983          	-289593.552       
P573_ND1_SPL2   	6504.581          	-289601.071       
P573_ND2        	6493.214          	-289710.796       
P573_ND3        	6509.760          	-289608.022       
P573_ND3        	6518.804          	-289619.485       
P573_ND3        	6522.180          	-289629.389       
P573_ND3        	6523.511          	-289638.187       
P573_ND3        	6523.511          	-289644.816       
P573_ND3        	6521.335          	-289655.470       
P573_ND3        	6515.565          	-289674.210       
P573_ND3        	6509.474          	-289686.384       
P573_ND3        	6503.731          	-289695.776       
P573_ND3        	6495.900          	-289706.385       
P573_ND3        	6494.744          	-289708.340       
P574            	5940.908          	-290138.491       
P574            	5941.078          	-290139.514       
P574            	5941.078          	-290140.623       
P575_2          	5948.257          	-290090.161       
P575_2          	5946.414          	-290103.931       
P575_2          	5944.554          	-290115.950       
P575_2          	5944.022          	-290117.876       
P575_2          	5943.225          	-290119.071       
P575_2          	5942.228          	-290119.868       
P575_2          	5940.966          	-290120.399       
P575_2          	5939.172          	-290120.864       
P575_2          	5937.777          	-290120.997       
P575_2          	5936.847          	-290120.997       
P575_2          	5935.983          	-290120.731       
P578            	6924.727          	-290600.979       
P578            	6924.939          	-290602.455       
P579_2          	6017.597          	-290546.071       
P58_ND1         	6632.059          	-290998.208       
P58_ND1         	6622.323          	-290998.428       
P58_ND1         	6620.023          	-291004.618       
P58_ND1         	6619.409          	-291004.750       
P58_ND1         	6610.712          	-291005.877       
P58_ND2         	6590.630          	-291008.893       
P58_ND2         	6583.262          	-291015.534       
P58_ND2         	6577.944          	-291017.360       
P58_ND2         	6570.046          	-291019.701       
P58_ND2         	6566.288          	-291021.392       
P582_ND2        	6050.074          	-290478.739       
P582_ND2        	6050.752          	-290489.332       
P582_ND2        	6050.647          	-290493.419       
P582_ND2        	6050.454          	-290495.308       
P584            	6155.793          	-290067.886       
P59_ND1         	6703.331          	-290718.577       
P59_ND2         	6644.389          	-290975.852       
P59_ND3_CJ0C    	6674.032          	-290865.928       
P59_ND3_CJ0C    	6667.759          	-290892.239       
P59_ND3_CJ0C    	6665.219          	-290901.553       
P59_ND3_DP1L    	6698.537          	-290747.188       
P59_ND3_DP1L    	6693.286          	-290770.528       
P59_ND3_K4BV    	6676.724          	-290854.124       
P59_ND3_Z7C0    	6688.990          	-290788.175       
P590            	7021.892          	-289625.607       
P590            	7021.781          	-289641.541       
P593            	7098.176          	-289413.055       
P599_ND1        	6575.158          	-289476.250       
P599_ND1        	6591.977          	-289485.953       
P599_ND1        	6618.709          	-289486.352       
P599_ND2        	6674.531          	-289467.484       
P599_ND2        	6708.479          	-289464.560       
P599_ND2        	6721.386          	-289462.431       
P599_ND6        	6737.382          	-289463.365       
P599_ND6        	6743.731          	-289463.650       
P60_4_ND1       	6640.885          	-290864.585       
P60_4_ND10      	6664.219          	-290777.297       
P60_4_ND10      	6667.232          	-290775.314       
P60_4_ND10      	6669.549          	-290773.345       
P60_4_ND10      	6670.198          	-290771.592       
P60_4_ND10      	6670.140          	-290769.812       
P60_4_ND10      	6665.262          	-290762.796       
P60_4_ND2       	6619.954          	-290831.647       
P60_4_ND2       	6620.368          	-290828.292       
P60_4_ND2       	6622.109          	-290825.186       
P60_4_ND2       	6624.929          	-290822.219       
P60_4_ND3       	6631.241          	-290842.788       
P60_4_ND3       	6628.865          	-290840.511       
P60_4_ND3       	6622.772          	-290836.079       
P60_4_ND3_POSY  	6636.367          	-290853.397       
P60_4_ND4       	6634.350          	-290813.321       
P60_4_ND4       	6636.583          	-290809.541       
P60_4_ND6       	6641.328          	-290800.631       
P60_4_ND8       	6642.440          	-290798.789       
P60_4_ND8       	6646.167          	-290793.587       
P60_4_ND8       	6648.911          	-290790.737       
P60_4_ND8       	6653.843          	-290786.304       
P60_4_ND8       	6658.792          	-290782.222       
P60_4_ND8       	6661.618          	-290779.441       
P600            	6670.926          	-289496.925       
P600            	6662.153          	-289533.867       
P601            	6635.789          	-289542.485       
P602_ND1        	6735.150          	-289464.898       
P602_ND1        	6737.581          	-289468.865       
P602_ND1        	6738.045          	-289470.273       
P602_ND1        	6737.993          	-289474.692       
P602_ND1        	6733.385          	-289546.088       
P602_ND2        	6683.606          	-289541.371       
P604_2          	6693.520          	-289541.027       
P604_2          	6695.615          	-289517.991       
P605            	7593.885          	-289733.330       
P605            	7592.886          	-289736.794       
P605            	7589.731          	-289739.262       
P605            	7585.248          	-289750.920       
P606            	7573.016          	-289782.391       
P606            	7567.777          	-289794.095       
P606            	7565.984          	-289800.666       
P606            	7556.361          	-289823.246       
P606            	7546.376          	-289851.540       
P606            	7541.881          	-289862.147       
P610_2          	6968.084          	-289386.378       
P610_2          	6957.050          	-289389.056       
P610_2          	6876.476          	-289415.267       
P610_2          	6843.694          	-289425.418       
P610_2          	6823.011          	-289431.154       
P610_2          	6807.756          	-289435.118       
P610_2          	6743.440          	-289452.860       
P610_2          	6732.418          	-289455.914       
P611_ND1        	7401.194          	-290617.256       
P611_ND1        	7409.608          	-290626.623       
P611_ND1        	7416.911          	-290634.242       
P611_ND1        	7425.483          	-290641.704       
P611_ND1        	7435.167          	-290646.149       
P611_ND1        	7441.834          	-290651.546       
P611_ND2_SPL1   	7444.850          	-290656.785       
P611_ND2_SPL1   	7446.438          	-290663.928       
P611_ND2_SPL1   	7458.503          	-290692.821       
P611_ND2_SPL1   	7468.187          	-290714.411       
P611_ND2_SPL1   	7470.410          	-290721.872       
P611_ND2_SPL1   	7470.727          	-290728.063       
P611_ND2_SPL1   	7467.288          	-290743.038       
P611_ND2_SPL1   	7454.540          	-290800.250       
P611_ND2_SPL1   	7447.910          	-290828.513       
P611_ND2_SPL2   	7444.423          	-290847.193       
P611_ND2_SPL2   	7435.885          	-290891.403       
P611_ND2_SPL2   	7425.964          	-290953.250       
P611_ND2_SPL2   	7423.881          	-290976.732       
P611_ND2_SPL2   	7424.322          	-290991.541       
P611_ND2_SPL4   	7426.121          	-291010.797       
P611_ND2_SPL4   	7432.304          	-291033.534       
P611_ND2_SPL4   	7436.281          	-291049.532       
P611_ND2_SPL4   	7452.156          	-291089.854       
P611_ND2_SPL4   	7460.253          	-291109.222       
P611_ND2_SPL4   	7455.808          	-291119.223       
P618            	7328.291          	-290644.749       
P618            	7323.278          	-290641.163       
P618            	7319.444          	-290637.511       
P618            	7316.278          	-290633.705       
P618            	7312.691          	-290629.554       
P618            	7310.084          	-290627.247       
P618            	7306.516          	-290624.961       
P621            	6238.030          	-290837.972       
P621            	6237.535          	-290832.261       
P622            	6246.213          	-290870.626       
P622            	6244.175          	-290865.027       
P622            	6241.768          	-290856.814       
P623            	6604.412          	-289931.160       
P623            	6606.158          	-289915.602       
P624_2          	7086.484          	-290426.054       
P624_2          	7078.639          	-290440.675       
P624_2          	7070.875          	-290454.639       
P624_2          	7064.861          	-290463.746       
P627_3_ND1_PU2_SPL1	6449.326          	-290537.294       
P627_3_ND1_PU2_SPL1	6446.486          	-290539.856       
P627_3_ND1_PU2_SPL1	6443.704          	-290542.112       
P627_3_ND1_PU2_SPL1	6435.532          	-290548.021       
P627_3_ND1_PU2_SPL1	6428.116          	-290552.759       
P627_3_ND1_PU2_SPL1	6418.961          	-290558.057       
P627_3_ND1_PU2_SPL1	6411.173          	-290562.341       
P627_3_ND1_PU2_SPL1	6400.890          	-290567.628       
P627_3_ND1_PU2_SPL2	6396.013          	-290569.796       
P627_3_ND1_PU2_SPL2	6382.309          	-290574.944       
P627_3_ND1_PU2_SPL2	6375.478          	-290577.047       
P627_3_ND1_PU2_SPL2	6369.030          	-290578.693       
P627_3_ND1_PU2_SPL2	6365.405          	-290579.535       
P627_3_ND1_PU2_SPL2	6360.224          	-290580.364       
P627_3_ND1_PU2_SPL2	6356.559          	-290580.597       
P627_3_ND1_PU2_SPL2	6352.450          	-290581.000       
P627_3_ND1_PU2_SPL2	6349.172          	-290581.875       
P627_3_ND2_V1   	6242.014          	-290421.626       
P627_3_ND2_V1   	6241.769          	-290419.001       
P627_3_ND2_V1   	6241.601          	-290413.268       
P627_3_ND2_V1   	6241.580          	-290406.833       
P627_3_ND2_V2   	6245.789          	-290381.117       
P627_3_ND2_V2   	6248.065          	-290375.132       
P627_3_ND2_V2   	6252.628          	-290365.591       
P627_3_ND2_V2   	6258.579          	-290355.183       
P627_3_ND2_V2   	6268.218          	-290336.466       
P627_3_ND2_V2   	6268.674          	-290335.765       
P627_3_ND2_V2   	6269.140          	-290335.440       
P627_3_ND2_V2   	6269.971          	-290335.284       
P627_3_ND2_V2   	6270.375          	-290335.392       
P627_3_ND3_PU1_3_SPL1	6339.142          	-290580.706       
P627_3_ND3_PU1_3_SPL1	6335.144          	-290578.328       
P627_3_ND3_PU1_3_SPL1	6334.292          	-290577.700       
P627_3_ND3_PU1_3_SPL1	6326.745          	-290572.003       
P627_3_ND3_PU1_3_SPL1	6323.348          	-290569.136       
P627_3_ND3_PU1_3_SPL1	6320.294          	-290565.916       
P627_3_ND3_PU1_3_SPL1	6317.745          	-290562.731       
P627_3_ND3_PU1_3_SPL1	6314.694          	-290558.169       
P627_3_ND3_PU1_3_SPL1	6311.646          	-290552.633       
P627_3_ND3_PU1_3_SPL1	6309.715          	-290548.441       
P627_3_ND3_PU1_3_SPL2	6297.354          	-290518.793       
P627_3_ND3_PU1_3_SPL2	6293.355          	-290509.800       
P627_3_ND3_PU1_3_SPL2	6290.912          	-290505.067       
P627_3_ND3_PU1_3_SPL2	6287.190          	-290498.362       
P627_3_ND3_PU1_3_SPL2	6283.257          	-290492.043       
P627_3_ND3_PU1_3_SPL2	6278.977          	-290486.071       
P627_3_ND3_PU1_3_SPL2	6260.749          	-290461.110       
P627_3_ND3_PU1_3_SPL2	6256.532          	-290455.000       
P627_3_ND3_PU1_3_SPL2	6256.007          	-290454.087       
P627_3_ND3_PU1_3_SPL2	6255.050          	-290452.774       
P627_3_ND3_PU1_3_SPL4	6250.901          	-290446.915       
P627_3_ND3_PU1_3_SPL4	6248.006          	-290441.731       
P627_3_ND3_PU1_3_SPL4	6246.617          	-290438.737       
P627_3_ND3_PU1_3_SPL4	6245.611          	-290435.961       
P627_3_ND3_PU1_3_SPL4	6244.021          	-290431.400       
P627_3_ND3_PU1_3_SPL4	6242.953          	-290426.849       
P628            	6344.457          	-290585.210       
P628            	6343.415          	-290586.368       
P628            	6338.861          	-290592.869       
P628            	6333.763          	-290599.513       
P628            	6328.434          	-290605.839       
P628            	6323.246          	-290611.444       
P628            	6321.502          	-290613.829       
P628            	6321.023          	-290615.347       
P628            	6320.480          	-290621.071       
P628            	6320.000          	-290622.623       
P628            	6319.272          	-290624.076       
P628            	6318.315          	-290625.389       
P628            	6317.155          	-290626.527       
P628            	6315.823          	-290627.459       
P628            	6314.587          	-290628.026       
P628            	6313.275          	-290628.388       
P628            	6311.923          	-290628.535       
P628            	6310.756          	-290628.473       
P628            	6309.098          	-290628.129       
P628            	6307.908          	-290627.726       
P628            	6306.660          	-290627.089       
P628            	6305.310          	-290626.166       
P628            	6304.504          	-290625.310       
P628            	6303.483          	-290623.948       
P628            	6303.273          	-290623.381       
P628            	6303.054          	-290622.066       
P628            	6302.998          	-290620.544       
P628            	6303.231          	-290618.593       
P628            	6303.712          	-290617.057       
P628            	6304.501          	-290615.950       
P628            	6305.924          	-290614.518       
P628            	6307.624          	-290613.140       
P630            	6225.865          	-290775.752       
P630            	6221.217          	-290762.996       
P631            	6246.459          	-290871.467       
P631            	6247.282          	-290873.620       
P633_ND1        	6022.042          	-290381.364       
P633_ND1        	6022.807          	-290380.600       
P633_ND1        	6029.666          	-290375.680       
P633_ND1        	6031.441          	-290374.410       
P633_ND1        	6032.709          	-290373.358       
P633_ND1        	6033.837          	-290372.157       
P633_ND1        	6036.989          	-290368.244       
P633_ND1        	6037.670          	-290367.659       
P633_ND1        	6040.889          	-290365.189       
P633_ND1        	6044.117          	-290361.634       
P633_ND1        	6044.480          	-290360.936       
P633_ND1        	6044.886          	-290359.212       
P633_ND1        	6045.350          	-290356.876       
P633_ND1        	6045.262          	-290356.297       
P633_ND1        	6045.155          	-290356.023       
P633_ND1        	6043.822          	-290353.057       
P633_ND1        	6043.795          	-290352.634       
P633_ND2        	6044.376          	-290338.519       
P633_ND2        	6045.035          	-290329.086       
P634_4          	6047.677          	-290416.818       
P634_4          	6048.619          	-290416.525       
P634_4          	6049.605          	-290416.554       
P634_4          	6050.934          	-290417.009       
P634_4          	6052.949          	-290417.767       
P634_4          	6056.994          	-290418.962       
P634_4          	6060.459          	-290419.184       
P634_4          	6065.818          	-290403.098       
P634_4          	6073.341          	-290381.408       
P634_4          	6082.321          	-290358.461       
P634_4          	6079.587          	-290357.808       
P634_4          	6069.780          	-290354.673       
P634_4          	6068.927          	-290354.780       
P634_4          	6068.356          	-290354.761       
P634_4          	6068.177          	-290354.705       
P634_4          	6063.697          	-290353.029       
P634_4          	6060.726          	-290351.761       
P636            	6025.502          	-290345.903       
P636            	6026.023          	-290345.934       
P636            	6026.194          	-290345.893       
P636            	6029.292          	-290344.349       
P636            	6030.199          	-290344.198       
P636            	6031.029          	-290344.305       
P636            	6031.797          	-290344.638       
P637            	6022.333          	-290316.505       
P637            	6034.214          	-290320.158       
P637            	6039.008          	-290321.358       
P637            	6043.345          	-290322.108       
P638            	6107.159          	-290325.971       
P639_ND1        	5958.112          	-290236.403       
P639_ND1        	5960.130          	-290237.283       
P639_ND1        	5962.031          	-290238.393       
P639_ND1        	5963.790          	-290239.718       
P639_ND1        	5967.765          	-290243.298       
P639_ND2        	5979.591          	-290254.183       
P639_ND2        	5981.801          	-290255.833       
P639_ND2        	5984.201          	-290257.194       
P639_ND2        	5986.751          	-290258.245       
P639_ND2        	5987.952          	-290258.616       
P639_ND2        	5991.876          	-290259.217       
P639_ND2        	5995.842          	-290259.389       
P639_ND2        	6002.853          	-290259.081       
P639_ND2        	6016.013          	-290257.513       
P639_ND2        	6017.965          	-290257.082       
P639_ND2        	6019.846          	-290256.405       
P639_ND2        	6023.192          	-290254.944       
P639_ND2        	6026.444          	-290253.282       
P639_ND2        	6031.460          	-290250.377       
P639_ND2        	6036.158          	-290246.982       
P639_ND2        	6041.256          	-290242.751       
P639_ND2        	6046.102          	-290238.233       
P639_ND2        	6055.697          	-290230.383       
P640_ND1        	5985.057          	-290266.011       
P640_ND1        	5983.250          	-290265.527       
P640_ND1        	5981.552          	-290264.742       
P640_ND1        	5975.658          	-290260.808       
P640_ND1        	5972.778          	-290258.684       
P642            	5991.391          	-290266.296       
P642            	5998.249          	-290266.267       
P642            	6010.278          	-290265.096       
P642            	6017.907          	-290263.954       
P642            	6023.636          	-290262.202       
P642            	6029.808          	-290259.003       
P642            	6035.666          	-290255.777       
P642            	6044.422          	-290249.136       
P642            	6048.193          	-290246.423       
P642            	6051.594          	-290245.023       
P642            	6054.194          	-290244.481       
P642            	6059.908          	-290243.938       
P642            	6063.663          	-290243.968       
P642            	6067.234          	-290244.825       
P646_ND2_V1     	6117.201          	-289475.674       
P649            	5967.424          	-290348.660       
P649            	5957.888          	-290347.650       
P651            	5971.552          	-290329.097       
P651            	5980.408          	-290330.577       
P651            	5982.146          	-290330.482       
P652_SPL1       	5970.025          	-290328.979       
P652_SPL1       	5965.736          	-290325.719       
P652_SPL1       	5964.692          	-290324.362       
P652_SPL1       	5964.218          	-290323.561       
P652_SPL1       	5963.763          	-290322.548       
P652_SPL1       	5963.299          	-290321.244       
P652_SPL1       	5962.984          	-290319.560       
P652_SPL1       	5962.990          	-290314.696       
P652_SPL1       	5962.815          	-290314.072       
P652_SPL1       	5962.161          	-290312.959       
P652_SPL1       	5961.401          	-290312.294       
P652_SPL1       	5960.581          	-290311.857       
P652_SPL1       	5959.310          	-290311.628       
P652_SPL1       	5956.073          	-290311.413       
P652_SPL1       	5955.561          	-290311.194       
P652_SPL1       	5955.152          	-290310.817       
P652_SPL1       	5954.749          	-290310.078       
P652_SPL2       	5951.327          	-290303.170       
P652_SPL2       	5949.643          	-290297.285       
P652_SPL2       	5947.735          	-290293.079       
P652_SPL2       	5946.498          	-290290.236       
P652_SPL2       	5946.413          	-290289.124       
P652_SPL2       	5946.664          	-290288.037       
P652_SPL2       	5947.226          	-290287.074       
P652_SPL2       	5957.625          	-290281.622       
P652_SPL2       	5958.104          	-290281.159       
P652_SPL2       	5958.599          	-290280.451       
P652_SPL2       	5958.894          	-290279.851       
P652_SPL2       	5959.083          	-290279.136       
P652_SPL2       	5959.102          	-290277.646       
P652_SPL2       	5959.072          	-290277.428       
P652_SPL2       	5954.175          	-290268.730       
P652_SPL2       	5953.734          	-290268.314       
P652_SPL2       	5953.188          	-290268.049       
P652_SPL2       	5950.466          	-290267.131       
P652_SPL2       	5950.090          	-290266.835       
P652_SPL2       	5949.142          	-290265.505       
P652_SPL2       	5947.241          	-290262.777       
P652_SPL2       	5946.842          	-290262.446       
P652_SPL2       	5939.497          	-290258.997       
P652_SPL2       	5934.936          	-290254.826       
P654_4_ND1      	6606.602          	-290668.698       
P654_4_ND1      	6609.645          	-290652.639       
P654_4_ND1      	6620.930          	-290608.739       
P654_4_ND1      	6626.909          	-290591.184       
P654_4_ND1      	6628.820          	-290587.545       
P654_4_ND1      	6631.541          	-290583.272       
P654_4_ND1      	6635.928          	-290578.245       
P654_4_ND1      	6640.867          	-290573.721       
P654_4_ND1      	6653.395          	-290562.875       
P654_4_ND1      	6660.334          	-290554.860       
P654_4_ND1      	6664.276          	-290550.473       
P654_4_ND1      	6669.320          	-290543.198       
P654_4_ND1      	6680.788          	-290523.902       
P654_4_ND1      	6685.426          	-290516.680       
P654_4_ND2      	6692.207          	-290511.346       
P654_4_ND2      	6698.156          	-290508.858       
P654_4_ND4      	6698.856          	-290508.608       
P654_4_ND4      	6711.726          	-290505.230       
P654_4_ND6      	6727.082          	-290502.862       
P654_4_ND6      	6734.086          	-290502.146       
P654_4_ND6      	6743.470          	-290501.020       
P654_4_ND6      	6759.321          	-290498.357       
P654_4_ND6      	6767.154          	-290495.482       
P654_4_ND6      	6780.263          	-290488.772       
P654_4_ND6      	6786.489          	-290482.756       
P654_4_ND6      	6794.171          	-290475.672       
P654_4_ND6      	6810.637          	-290458.578       
P654_4_ND6      	6814.154          	-290455.862       
P654_4_ND6      	6818.310          	-290453.306       
P654_4_ND6      	6822.786          	-290451.389       
P654_4_ND6      	6841.010          	-290447.874       
P657            	6629.968          	-290684.909       
P659_2_ND1      	6493.136          	-290807.433       
P659_2_ND1      	6489.132          	-290810.409       
P659_2_ND1      	6485.377          	-290813.525       
P659_2_ND1      	6482.219          	-290815.288       
P659_2_ND1      	6468.631          	-290820.246       
P659_2_ND2_SPL1 	6451.209          	-290826.036       
P659_2_ND2_SPL1 	6449.370          	-290827.004       
P659_2_ND2_SPL1 	6448.060          	-290827.492       
P659_2_ND2_SPL1 	6441.590          	-290830.367       
P659_2_ND2_SPL1 	6434.444          	-290834.073       
P659_2_ND2_SPL1 	6432.171          	-290835.416       
P659_2_ND2_SPL1 	6427.566          	-290838.171       
P659_2_ND2_SPL1 	6415.918          	-290845.721       
P659_2_ND2_SPL2 	6401.849          	-290855.462       
P659_2_ND2_SPL2 	6397.375          	-290858.099       
P659_2_ND2_SPL2 	6391.851          	-290860.250       
P659_2_ND2_SPL2 	6388.375          	-290861.247       
P659_2_ND2_SPL2 	6383.250          	-290862.072       
P659_2_ND2_SPL2 	6382.302          	-290861.994       
P659_2_ND2_SPL2 	6381.419          	-290861.641       
P659_2_ND2_SPL2 	6380.679          	-290861.045       
P659_2_ND2_SPL2 	6378.960          	-290858.428       
P659_2_ND2_SPL2 	6378.221          	-290857.485       
P659_2_ND2_SPL2 	6377.673          	-290857.174       
P659_2_ND2_SPL2 	6377.056          	-290857.050       
P659_2_ND2_SPL2 	6364.052          	-290856.355       
P659_2_ND2_SPL2 	6363.478          	-290856.604       
P659_2_ND2_SPL2 	6363.009          	-290857.019       
P659_2_ND2_SPL2 	6358.641          	-290862.313       
P659_2_ND2_SPL2 	6357.481          	-290870.713       
P659_2_ND2_SPL2 	6357.519          	-290871.171       
P659_2_ND2_SPL2 	6357.665          	-290871.442       
P659_2_ND2_SPL2 	6358.026          	-290871.726       
P659_2_ND2_SPL2 	6358.325          	-290871.803       
P66_13          	7059.520          	-290348.279       
P66_13          	7060.638          	-290353.328       
P66_13          	7047.667          	-290355.632       
P66_13          	7048.388          	-290360.097       
P66_13          	7045.361          	-290361.249       
P66_13          	7040.749          	-290362.833       
P66_13          	7023.887          	-290369.602       
P66_13          	7019.564          	-290370.611       
P66_13          	7010.196          	-290373.059       
P66_13          	7013.194          	-290389.779       
P66_13          	7013.708          	-290391.705       
P66_13          	7028.932          	-290390.198       
P66_13          	7037.723          	-290390.918       
P66_13          	7045.938          	-290391.350       
P66_13          	7050.117          	-290391.638       
P66_13          	7052.999          	-290392.502       
P66_13          	7062.367          	-290396.966       
P66_13          	7077.067          	-290404.744       
P66_13          	7086.435          	-290408.632       
P66_13          	7099.694          	-290414.105       
P66_13          	7108.486          	-290416.121       
P66_13          	7115.692          	-290416.697       
P66_13          	7119.727          	-290416.697       
P66_13          	7129.959          	-290415.401       
P66_13          	7133.274          	-290414.681       
P66_13          	7139.759          	-290412.664       
P66_13          	7144.804          	-290410.936       
P66_13          	7156.909          	-290405.463       
P661            	6408.849          	-290025.914       
P661            	6409.085          	-290026.973       
P661            	6409.180          	-290028.054       
P661            	6410.504          	-290085.586       
P661            	6410.418          	-290093.741       
P661            	6410.639          	-290103.966       
P661            	6411.041          	-290109.792       
P661            	6411.901          	-290115.569       
P661            	6413.086          	-290119.531       
P661            	6414.659          	-290123.356       
P661            	6416.605          	-290127.004       
P661            	6418.197          	-290129.749       
P661            	6420.207          	-290132.204       
P661            	6422.583          	-290134.306       
P661            	6425.264          	-290136.002       
P661            	6427.991          	-290137.091       
P661            	6430.845          	-290137.785       
P663_4_SPL1     	6294.896          	-289750.563       
P663_4_SPL1     	6281.934          	-289699.448       
P663_4_SPL1     	6277.092          	-289679.445       
P663_4_SPL1     	6275.425          	-289673.032       
P663_4_SPL1     	6274.674          	-289667.516       
P663_4_SPL1     	6300.322          	-289638.488       
P663_4_SPL1     	6305.240          	-289633.578       
P663_4_SPL1     	6312.530          	-289625.548       
P663_4_SPL1     	6322.865          	-289614.873       
P663_4_SPL1     	6326.721          	-289609.330       
P663_4_SPL1     	6327.029          	-289608.368       
P663_4_SPL1     	6328.898          	-289597.292       
P663_4_SPL1     	6329.453          	-289591.934       
P663_4_SPL1     	6329.929          	-289584.750       
P663_4_SPL1     	6330.341          	-289580.501       
P663_4_SPL1     	6330.803          	-289572.672       
P663_4_SPL1     	6331.861          	-289566.455       
P663_4_SPL1     	6333.382          	-289559.972       
P663_4_SPL1     	6334.308          	-289557.128       
P663_4_SPL1     	6335.631          	-289553.887       
P663_4_SPL2     	6339.732          	-289545.552       
P663_4_SPL2     	6347.537          	-289529.016       
P663_4_SPL2     	6354.495          	-289516.140       
P663_4_SPL2     	6356.003          	-289513.957       
P663_4_SPL2     	6359.689          	-289508.060       
P663_4_SPL2     	6365.170          	-289501.706       
P663_4_SPL2     	6366.024          	-289501.035       
P663_4_SPL2     	6370.626          	-289496.828       
P663_4_SPL2     	6373.404          	-289494.549       
P663_4_SPL2     	6375.478          	-289492.330       
P663_4_SPL2     	6376.949          	-289490.910       
P663_4_SPL2     	6382.124          	-289486.043       
P663_4_SPL2     	6387.933          	-289481.205       
P663_4_SPL2     	6391.940          	-289476.237       
P663_4_SPL2     	6394.476          	-289473.527       
P663_4_SPL2     	6394.631          	-289473.290       
P663_4_SPL2     	6398.923          	-289470.826       
P663_4_SPL2     	6401.338          	-289470.297       
P663_4_SPL2     	6405.334          	-289469.901       
P663_4_SPL2     	6407.936          	-289470.364       
P663_4_SPL2     	6423.883          	-289474.443       
P663_4_SPL2     	6436.469          	-289478.727       
P666_2          	6481.669          	-289717.412       
P666_2          	6466.720          	-289725.217       
P666_2          	6449.014          	-289731.764       
P666_2          	6389.991          	-289749.956       
P666_2          	6382.054          	-289752.205       
P666_2          	6347.726          	-289764.842       
P666_2          	6340.530          	-289766.641       
P666_2          	6331.534          	-289769.710       
P666_2          	6325.925          	-289770.663       
P666_2          	6319.892          	-289770.239       
P666_2          	6312.802          	-289768.546       
P666_2          	6306.769          	-289765.477       
P666_2          	6300.419          	-289759.550       
P668_ND2        	6119.723          	-290722.989       
P668_ND2        	6120.464          	-290725.741       
P668_ND2        	6120.358          	-290729.868       
P668_ND2        	6117.289          	-290735.160       
P668_ND2        	6105.012          	-290750.294       
P668_ND2        	6094.958          	-290762.994       
P668_ND2        	6090.619          	-290765.428       
P668_ND2        	6082.098          	-290766.293       
P668_ND2        	6073.897          	-290766.698       
P669_ND1        	6886.913          	-290462.611       
P669_ND1        	6890.485          	-290483.962       
P669_ND1        	6891.041          	-290493.329       
P669_ND1        	6891.517          	-290507.457       
P669_ND2        	6888.017          	-290537.531       
P669_ND2        	6881.618          	-290557.382       
P669_ND2        	6871.708          	-290577.156       
P669_ND2        	6863.948          	-290588.023       
P669_ND2        	6858.472          	-290583.340       
P669_ND3        	6890.327          	-290523.809       
P671_2          	6885.013          	-290434.325       
P671_2          	6884.481          	-290418.886       
P672_5          	6983.569          	-290460.325       
P672_5          	6985.301          	-290471.655       
P672_5          	6988.450          	-290484.244       
P672_5          	6990.340          	-290495.889       
P672_5          	6990.340          	-290497.148       
P678            	6852.136          	-290389.141       
P679            	6918.365          	-290435.265       
P679            	6920.132          	-290435.782       
P679            	6920.534          	-290435.900       
P679            	6926.359          	-290438.429       
P679            	6928.449          	-290438.932       
P679            	6931.835          	-290439.038       
P679            	6934.508          	-290438.509       
P679            	6936.331          	-290437.761       
P679            	6937.298          	-290437.228       
P679            	6940.276          	-290434.513       
P679            	6941.187          	-290433.282       
P679            	6943.398          	-290429.010       
P679            	6944.562          	-290427.264       
P679            	6946.282          	-290425.412       
P679            	6947.975          	-290424.115       
P68             	7188.616          	-290388.036       
P686            	6661.042          	-290914.985       
P686            	6661.280          	-290915.303       
P687_4          	6650.010          	-290955.019       
P687_4          	6650.098          	-290955.432       
P687_4          	6650.351          	-290955.591       
P687_4          	6650.653          	-290955.622       
P687_4          	6650.915          	-290955.379       
P687_4          	6657.608          	-290958.474       
P692_ND1_PU1_3_PU1	6039.134          	-290483.628       
P692_ND1_PU1_3_PU1	6032.015          	-290487.814       
P692_ND1_PU1_3_PU2	6027.427          	-290490.639       
P692_ND1_PU1_3_PU2	6020.705          	-290494.302       
P692_ND1_PU1_3_PU2	6018.067          	-290495.799       
P692_ND1_PU1_3_PU2	6015.156          	-290497.254       
P692_ND1_PU1_3_PU2	6013.106          	-290498.412       
P692_ND2_PU1    	5989.731          	-290501.602       
P692_ND2_PU1    	5986.503          	-290504.089       
P692_ND2_PU1    	5969.728          	-290503.507       
P692_ND2_PU2    	5969.568          	-290516.053       
P692_ND3        	6009.163          	-290500.940       
P692_ND3        	6002.027          	-290501.918       
P693            	5999.948          	-290500.459       
P693            	5994.901          	-290485.910       
P694            	5971.486          	-290525.314       
P694            	5976.778          	-290532.060       
P694            	5976.911          	-290534.706       
P695_ND1        	5991.654          	-290578.023       
P695_ND4        	5993.253          	-290546.127       
P695_ND4        	5994.309          	-290544.838       
P695_ND4        	5995.711          	-290544.229       
P695_ND4        	6001.822          	-290543.221       
P695_ND4        	6002.934          	-290542.748       
P695_ND4        	6003.595          	-290541.901       
P695_ND6        	6004.045          	-290540.658       
P695_ND6        	6008.929          	-290528.731       
P696            	5986.043          	-290536.434       
P696            	5987.055          	-290536.908       
P696            	5995.389          	-290540.105       
P697            	5987.865          	-290519.634       
P697            	6003.682          	-290520.663       
P698            	6010.065          	-290504.384       
P7              	5967.979          	-290411.099       
P7              	5961.036          	-290386.168       
P7              	5960.342          	-290382.958       
P7              	5959.782          	-290378.232       
P7              	5959.411          	-290374.576       
P7              	5958.968          	-290373.360       
P700            	5946.720          	-290469.748       
P700            	5945.148          	-290480.033       
P700            	5945.133          	-290482.594       
P700            	5945.402          	-290485.509       
P700            	5946.015          	-290487.642       
P700            	5946.826          	-290489.836       
P702_2_ND1      	5937.624          	-290422.643       
P702_2_ND1      	5939.649          	-290424.628       
P702_2_ND1      	5941.364          	-290426.887       
P702_2_ND1      	5942.731          	-290429.372       
P702_2_ND1      	5943.723          	-290432.029       
P702_2_ND1      	5944.284          	-290434.506       
P702_2_ND1      	5944.492          	-290437.037       
P702_2_ND1      	5944.344          	-290439.572       
P702_2_ND1      	5944.060          	-290441.828       
P702_2_ND1      	5943.539          	-290444.040       
P702_2_ND1      	5941.185          	-290449.407       
P702_2_ND1      	5939.321          	-290454.963       
P702_2_ND2      	5902.460          	-290593.592       
P702_2_ND3_PU1  	5938.569          	-290457.827       
P702_2_ND3_PU1  	5937.400          	-290462.386       
P702_2_ND3_PU1  	5936.033          	-290467.212       
P702_2_ND3_PU1  	5934.633          	-290474.713       
P702_2_ND3_PU1  	5934.137          	-290479.740       
P702_2_ND3_PU1  	5934.191          	-290485.328       
P702_2_ND3_PU1  	5934.858          	-290488.932       
P702_2_ND3_PU1  	5936.043          	-290492.657       
P702_2_ND3_PU1  	5937.498          	-290495.656       
P702_2_ND3_PU1  	5943.766          	-290506.265       
P702_2_ND3_PU1  	5945.681          	-290510.293       
P702_2_ND3_PU1  	5946.822          	-290513.202       
P702_2_ND3_PU1  	5947.409          	-290514.967       
P702_2_ND3_PU1  	5948.539          	-290518.755       
P702_2_ND3_PU1  	5949.638          	-290524.096       
P702_2_ND3_PU1  	5949.856          	-290527.593       
P702_2_ND3_PU2_SPL1	5949.045          	-290545.569       
P702_2_ND3_PU2_SPL1	5946.635          	-290553.047       
P702_2_ND3_PU2_SPL2	5922.390          	-290582.121       
P702_2_ND3_PU2_SPL2	5909.683          	-290587.993       
P702_2_ND3_PU2_SPL2	5907.699          	-290589.275       
P702_2_ND3_PU2_SPL2	5904.823          	-290591.587       
P702_2_ND3_PU2_SPL3	5942.716          	-290562.223       
P702_2_ND3_PU2_SPL3	5939.307          	-290569.458       
P702_2_ND3_PU2_SPL3	5936.585          	-290573.487       
P702_2_ND3_PU2_SPL3	5935.486          	-290574.889       
P702_2_ND3_PU2_SPL3	5933.873          	-290576.369       
P702_2_ND3_PU2_SPL3	5932.393          	-290577.318       
P702_2_ND3_PU2_SPL3	5929.489          	-290578.809       
P703_ND1        	5905.395          	-290595.954       
P703_ND1        	5905.617          	-290596.305       
P703_ND1        	5905.662          	-290596.741       
P703_ND1        	5905.429          	-290597.235       
P703_ND1        	5899.414          	-290602.426       
P703_ND1        	5897.200          	-290604.547       
P703_ND1        	5894.195          	-290607.715       
P703_ND1        	5891.725          	-290610.830       
P703_ND2        	5889.765          	-290613.867       
P703_ND2        	5882.209          	-290627.715       
P703_ND2        	5881.940          	-290628.561       
P703_ND2        	5881.858          	-290629.165       
P703_ND2        	5881.915          	-290630.598       
P703_ND2        	5882.424          	-290632.200       
P703_ND2        	5888.766          	-290648.986       
P703_ND2        	5889.281          	-290649.757       
P703_ND2        	5889.603          	-290649.816       
P705_2          	5962.526          	-290474.675       
P705_2          	5963.555          	-290474.898       
P705_2          	5975.300          	-290469.374       
P705_2          	5983.081          	-290465.320       
P705_2          	5989.484          	-290462.674       
P705_2          	5997.263          	-290466.696       
P705_2          	6001.073          	-290464.897       
P705_2          	6005.412          	-290466.590       
P706_ND1        	6012.627          	-290548.853       
P706_ND1        	6013.950          	-290549.250       
P706_ND2        	6014.149          	-290550.904       
P706_ND2        	6013.289          	-290551.830       
P706_ND2        	6012.297          	-290552.690       
P706_ND2        	6011.569          	-290554.277       
P707_2          	5897.501          	-290627.093       
P707_2          	5912.331          	-290632.676       
P707_2          	5913.720          	-290630.216       
P707_2          	5917.292          	-290622.794       
P707_2          	5930.349          	-290617.635       
P707_2          	5936.620          	-290625.175       
P707_2          	5959.869          	-290622.357       
P707_2          	5969.711          	-290628.866       
P708_2          	5955.569          	-290454.602       
P708_2          	5969.815          	-290443.272       
P708_2          	5989.283          	-290447.109       
P708_2          	5992.670          	-290446.051       
P708_2          	6010.767          	-290455.364       
P708_2          	6013.307          	-290457.481       
P708_2          	6014.895          	-290459.597       
P708_2          	6017.540          	-290459.280       
P708_2          	6025.452          	-290461.264       
P708_2          	6029.029          	-290463.483       
P708_2          	6036.247          	-290478.965       
P711            	5820.361          	-289192.968       
P711            	5805.428          	-289191.414       
P711            	5799.346          	-289190.625       
P711            	5793.988          	-289189.435       
P711            	5786.844          	-289186.657       
P711            	5781.884          	-289183.812       
P711            	5774.673          	-289177.529       
P711            	5767.147          	-289169.522       
P711            	5756.086          	-289157.420       
P711            	5751.059          	-289150.541       
P711            	5747.024          	-289143.794       
P711            	5742.990          	-289134.402       
P713_2          	6896.953          	-290535.733       
P713_2          	6901.800          	-290534.751       
P713_2          	6909.022          	-290530.078       
P713_2          	6916.978          	-290524.619       
P714            	6898.765          	-290506.340       
P714            	6905.578          	-290498.501       
P714            	6914.587          	-290488.390       
P714            	6916.756          	-290485.215       
P714            	6917.391          	-290481.034       
P714            	6914.163          	-290472.039       
P716            	5794.631          	-289197.851       
P716            	5793.244          	-289199.658       
P716            	5783.899          	-289196.280       
P716            	5774.899          	-289191.251       
P716            	5768.521          	-289184.820       
P719_2_SPL1     	7578.852          	-290395.953       
P719_2_SPL1     	7546.629          	-290446.188       
P719_2_SPL1     	7540.230          	-290467.095       
P719_2_SPL1     	7533.372          	-290480.552       
P719_2_SPL1     	7514.897          	-290509.824       
P719_2_SPL2     	7512.438          	-290515.850       
P719_2_SPL2     	7504.741          	-290541.962       
P719_2_SPL2     	7488.374          	-290581.564       
P719_2_SPL2     	7467.819          	-290628.024       
P719_2_SPL2     	7456.385          	-290650.478       
P72_3           	7133.418          	-290357.936       
P72_3           	7137.453          	-290381.556       
P72_3           	7145.092          	-290382.132       
P72_3           	7150.424          	-290382.420       
P721_2_V2       	7715.629          	-290225.203       
P721_2_V2       	7676.060          	-290212.103       
P721_2_V2       	7640.478          	-290201.831       
P721_2_V2       	7483.947          	-290156.269       
P721_2_V2       	7478.143          	-290155.614       
P721_2_V2       	7472.521          	-290155.316       
P721_2_V2       	7467.515          	-290155.682       
P721_2_V2       	7462.753          	-290156.688       
P721_2_V2       	7457.899          	-290158.214       
P721_2_V2       	7451.614          	-290161.321       
P722_2          	7117.928          	-290013.264       
P722_2          	7158.298          	-290029.645       
P722_2          	7179.085          	-290038.983       
P722_2          	7265.930          	-290077.335       
P722_2          	7304.498          	-290099.932       
P722_2          	7316.386          	-290105.570       
P722_2          	7340.465          	-290114.916       
P722_2          	7349.353          	-290121.626       
P722_2          	7367.378          	-290131.363       
P722_2          	7408.415          	-290147.375       
P722_2          	7445.832          	-290162.692       
P724_3          	7292.883          	-290547.086       
P724_3          	7295.026          	-290541.108       
P724_3          	7304.389          	-290523.205       
P724_3          	7333.638          	-290441.666       
P724_3          	7350.514          	-290406.696       
P724_3          	7362.224          	-290378.543       
P724_3          	7377.200          	-290341.909       
P724_3          	7379.768          	-290328.315       
P724_3          	7388.784          	-290304.231       
P724_3          	7398.638          	-290279.800       
P724_3          	7422.707          	-290213.960       
P724_3          	7426.023          	-290206.549       
P724_3          	7426.654          	-290205.138       
P724_3          	7446.767          	-290170.632       
P728            	5965.976          	-290580.554       
P728            	5960.913          	-290589.358       
P729_2_ND1      	5942.492          	-290602.674       
P729_2_ND2      	5960.801          	-290601.088       
P729_2_ND2      	5964.080          	-290600.786       
P730_ND1_SPL1   	5977.577          	-290541.875       
P730_ND1_SPL1   	5974.680          	-290544.591       
P730_ND1_SPL2   	5969.921          	-290550.763       
P730_ND1_SPL2   	5969.378          	-290554.687       
P730_ND1_SPL4   	5968.830          	-290565.993       
P730_ND2        	5968.453          	-290575.484       
P731_2_ND1      	5984.201          	-290592.087       
P731_2_ND1      	5985.503          	-290602.188       
P731_2_ND2      	5956.859          	-290659.193       
P731_2_ND2      	5972.086          	-290666.553       
P731_2_ND2      	5975.633          	-290678.616       
P731_2_ND2      	5993.920          	-290686.928       
P731_2_ND2      	6008.189          	-290690.865       
P731_2_ND2      	6017.911          	-290694.895       
P731_2_ND2      	6021.976          	-290697.568       
P731_2_ND3_LARG 	5982.344          	-290610.488       
P735            	5941.665          	-290658.059       
P736            	5947.724          	-290618.759       
P736            	5967.218          	-290621.181       
P737_3_ND10     	6777.023          	-290656.704       
P737_3_ND10     	6803.211          	-290633.420       
P737_3_ND10     	6826.607          	-290612.342       
P737_3_ND2      	6607.566          	-290670.843       
P737_3_ND2      	6609.152          	-290671.683       
P737_3_ND2      	6614.800          	-290673.219       
P737_3_ND2      	6632.179          	-290673.743       
P737_3_ND4      	6666.827          	-290675.429       
P737_3_ND4      	6673.250          	-290676.248       
P737_3_ND4      	6677.400          	-290677.617       
P737_3_ND4      	6682.764          	-290679.927       
P737_3_ND4      	6686.817          	-290682.186       
P737_3_ND4      	6691.367          	-290685.397       
P737_3_ND4      	6705.150          	-290699.361       
P737_3_ND4      	6709.991          	-290702.420       
P737_3_ND6      	6710.668          	-290702.751       
P737_3_ND6      	6713.876          	-290703.821       
P737_3_ND6      	6721.399          	-290704.069       
P737_3_ND6      	6732.844          	-290699.606       
P737_3_ND8      	6740.404          	-290694.883       
P737_3_ND8      	6745.705          	-290690.717       
P737_3_ND8      	6750.948          	-290685.028       
P737_3_ND8      	6756.811          	-290678.121       
P737_3_ND8      	6762.889          	-290670.805       
P738_ND1        	6855.025          	-290608.924       
P738_ND1        	6857.266          	-290612.746       
P738_ND1        	6880.567          	-290637.533       
P738_ND1        	6883.939          	-290647.147       
P738_ND2        	6907.218          	-290666.195       
P738_ND2        	6917.734          	-290653.532       
P738_ND4        	6932.048          	-290636.935       
P738_ND4_3IRH   	6920.454          	-290618.413       
P738_ND4_3IRH   	6922.691          	-290611.910       
P738_ND8        	6921.830          	-290606.067       
P739_2          	6769.583          	-290732.501       
P739_2          	6743.276          	-290706.386       
P740_ND1        	6743.965          	-290629.526       
P740_ND1        	6742.991          	-290626.277       
P740_ND1        	6742.304          	-290621.611       
P741            	6810.312          	-290580.826       
P741            	6802.274          	-290572.058       
P744_2          	6936.941          	-290641.566       
P745            	6885.929          	-290650.595       
P745            	6884.217          	-290653.433       
P746            	6927.657          	-290606.663       
P746            	6924.915          	-290608.462       
P747            	6885.212          	-290570.964       
P747            	6887.893          	-290572.462       
P747            	6891.324          	-290576.599       
P747            	6892.861          	-290579.358       
P747            	6896.213          	-290583.417       
P747            	6899.611          	-290586.587       
P747            	6901.629          	-290587.974       
P747            	6902.891          	-290588.100       
P747            	6905.738          	-290587.229       
P749_2_ND1      	6820.774          	-290548.300       
P749_2_ND1      	6816.104          	-290542.734       
P749_2_ND1      	6811.955          	-290545.893       
P749_2_ND1      	6808.527          	-290551.040       
P749_2_ND2      	6779.387          	-290578.299       
P749_2_ND2      	6782.125          	-290581.644       
P749_2_ND2      	6781.950          	-290581.830       
P749_2_ND2      	6781.184          	-290582.497       
P749_2_ND2      	6776.914          	-290578.078       
P751_2          	6742.824          	-290620.477       
P751_2          	6742.699          	-290618.804       
P751_2          	6742.253          	-290618.393       
P751_2          	6741.825          	-290618.180       
P751_2          	6741.077          	-290618.144       
P751_2          	6736.598          	-290618.651       
P751_2          	6733.129          	-290619.195       
P751_2          	6730.367          	-290620.174       
P751_2          	6729.015          	-290621.535       
P751_2          	6728.054          	-290621.335       
P751_2          	6726.882          	-290625.646       
P751_2          	6726.882          	-290626.890       
P751_2          	6725.710          	-290631.666       
P751_2          	6725.536          	-290632.101       
P754            	5939.766          	-289253.650       
P754            	5941.719          	-289256.676       
P754            	5947.707          	-289252.574       
P754            	5943.588          	-289245.743       
P754            	5940.681          	-289236.673       
P754            	5939.980          	-289227.737       
P754            	5941.352          	-289219.706       
P754            	5958.406          	-289154.775       
P754            	5980.119          	-289100.266       
P754            	5981.641          	-289095.980       
P754            	5990.866          	-289069.072       
P754            	5968.028          	-289062.105       
P754            	5953.093          	-289056.907       
P754            	5920.549          	-289049.269       
P754            	5887.938          	-289037.996       
P754            	5881.364          	-289031.493       
P754            	5879.557          	-289025.445       
P754            	5879.059          	-289019.643       
P756            	6692.719          	-290747.280       
P756            	6690.050          	-290748.266       
P756            	6687.937          	-290749.683       
P756            	6686.241          	-290750.614       
P756            	6672.835          	-290756.367       
P756            	6668.005          	-290758.294       
P756            	6665.171          	-290758.639       
P756            	6663.702          	-290759.157       
P757_2_ND2      	6649.904          	-290744.660       
P757_2_ND2      	6649.427          	-290747.526       
P757_2_ND2      	6649.294          	-290750.503       
P757_2_ND2      	6649.905          	-290752.878       
P757_2_ND2      	6651.514          	-290754.762       
P757_2_ND2      	6654.316          	-290756.339       
P757_2_ND2      	6659.515          	-290758.945       
P757_2_ND3      	6650.775          	-290741.555       
P757_2_ND3_83EM 	6659.399          	-290715.422       
P757_2_ND3_PYGZ 	6665.619          	-290686.786       
P757_2_ND3_PYGZ 	6669.680          	-290689.516       
P757_2_ND3_PYGZ 	6671.568          	-290691.195       
P757_2_ND3_PYGZ 	6676.555          	-290697.607       
P757_2_ND3_PYGZ 	6678.286          	-290701.035       
P757_2_ND3_PYGZ 	6676.978          	-290702.189       
P757_2_ND3_PYGZ 	6661.228          	-290712.991       
P758            	6597.971          	-291001.286       
P758            	6601.429          	-290993.929       
P758            	6602.033          	-290989.400       
P759            	6594.424          	-290970.780       
P760            	6658.324          	-290713.945       
P760            	6654.770          	-290711.636       
P760            	6647.397          	-290708.409       
P760            	6645.464          	-290708.557       
P760            	6638.595          	-290710.388       
P762            	6640.677          	-290739.002       
P762            	6639.992          	-290738.469       
P762            	6634.504          	-290731.601       
P762            	6632.565          	-290731.033       
P762            	6630.851          	-290731.844       
P763            	6656.690          	-290763.040       
P763            	6652.575          	-290757.870       
P763            	6651.938          	-290757.386       
P763            	6651.066          	-290757.540       
P763            	6648.691          	-290759.063       
P767            	6082.136          	-290721.715       
P768_ND1        	6592.213          	-290940.310       
P768_ND1        	6591.263          	-290931.950       
P768_ND1        	6591.939          	-290924.530       
P768_ND1        	6593.252          	-290917.351       
P768_ND1        	6594.819          	-290912.727       
P768_ND1        	6598.938          	-290904.686       
P768_ND1        	6604.880          	-290899.093       
P768_ND1        	6611.953          	-290893.454       
P768_ND2        	6619.121          	-290889.011       
P768_ND2        	6626.034          	-290884.520       
P768_ND2        	6627.842          	-290883.491       
P768_ND2        	6630.820          	-290881.140       
P768_ND2        	6637.375          	-290875.628       
P768_ND2        	6639.863          	-290872.248       
P768_ND2        	6640.852          	-290869.459       
P77_2           	7041.615          	-290321.411       
P77_2           	7011.585          	-290340.461       
P77_2           	7001.664          	-290346.546       
P770_ND4        	6637.269          	-290920.250       
P770_ND4        	6642.643          	-290917.523       
P770_ND4        	6647.871          	-290915.370       
P770_ND4        	6650.595          	-290914.765       
P770_ND4        	6654.211          	-290914.664       
P770_ND4        	6660.443          	-290915.363       
P770_ND4        	6660.443          	-290915.363       
P771            	6614.275          	-290891.977       
P771            	6609.675          	-290891.127       
P771            	6605.046          	-290882.489       
P771            	6597.760          	-290868.163       
P771            	6592.515          	-290867.606       
P772            	6639.727          	-290943.648       
P772            	6639.807          	-290942.312       
P772            	6638.493          	-290935.396       
P772            	6635.774          	-290926.800       
P772            	6632.727          	-290921.625       
P773            	6629.597          	-290909.105       
P773            	6622.787          	-290897.633       
P776            	6638.569          	-290803.940       
P778_2          	7013.413          	-290912.830       
P778_2          	7019.304          	-290914.292       
P778_2          	7019.992          	-290916.517       
P778_2          	7032.286          	-290919.283       
P778_2          	7036.676          	-290920.451       
P779_3_ND1      	7011.076          	-290914.006       
P779_3_ND2      	7012.566          	-290908.029       
P781            	7579.996          	-289355.693       
P781            	7499.923          	-289361.274       
P781            	7484.000          	-289363.468       
P782_ND1        	7597.429          	-289424.327       
P782_ND2        	7578.787          	-289382.264       
P782_ND2        	7580.968          	-289364.883       
P782_ND3        	7584.114          	-289403.119       
P789_2_ND2      	7634.118          	-289485.567       
P8              	6032.096          	-290401.476       
P8              	6032.729          	-290401.456       
P8              	6037.232          	-290401.955       
P8              	6037.752          	-290401.805       
P80_ND1         	6993.594          	-290352.103       
P80_ND1         	6991.345          	-290349.854       
P80_ND1         	6989.096          	-290347.076       
P80_ND2         	6987.111          	-290341.123       
P80_ND2         	6986.560          	-290338.206       
P80_ND2         	6982.381          	-290328.845       
P801_18_ND1     	7612.672          	-289449.632       
P801_18_ND1     	7624.157          	-289468.694       
P801_18_ND2     	7634.071          	-289486.064       
P801_18_ND2     	7639.844          	-289496.441       
P801_18_ND2     	7649.149          	-289521.423       
P801_18_ND2     	7652.392          	-289536.734       
P801_18_ND6     	7655.767          	-289548.898       
P801_18_ND6     	7656.961          	-289562.515       
P801_18_ND6     	7655.747          	-289576.181       
P801_18_ND6     	7634.441          	-289630.877       
P801_18_ND6     	7629.564          	-289642.952       
P801_18_ND6     	7629.354          	-289643.507       
P801_18_ND6     	7626.342          	-289650.698       
P801_18_ND6     	7605.542          	-289705.318       
P801_18_ND6     	7596.413          	-289712.946       
P801_18_ND6     	7588.812          	-289713.041       
P801_18_ND6     	7588.341          	-289722.951       
P824_3_ND1      	7467.864          	-289612.267       
P824_3_ND1      	7479.851          	-289612.247       
P824_3_ND1      	7494.387          	-289605.316       
P824_3_ND1      	7497.433          	-289594.474       
P824_3_ND2      	7502.597          	-289567.702       
P824_3_ND4      	7521.911          	-289572.231       
P828_16_ND10    	7498.228          	-289653.956       
P828_16_ND10    	7507.082          	-289671.740       
P828_16_ND12    	7516.247          	-289685.978       
P828_16_ND14    	7518.052          	-289688.168       
P828_16_ND14    	7519.761          	-289690.885       
P828_16_ND14    	7531.078          	-289701.072       
P828_16_ND14    	7545.910          	-289710.283       
P828_16_ND14    	7563.005          	-289717.021       
P828_16_ND14    	7572.379          	-289718.724       
P828_16_ND14    	7582.587          	-289720.445       
P828_16_ND14    	7587.424          	-289722.442       
P828_16_ND16    	7571.546          	-289783.553       
P828_16_ND16    	7566.647          	-289794.778       
P828_16_ND16    	7564.548          	-289801.960       
P828_16_ND16    	7554.936          	-289824.426       
P828_16_ND16    	7544.905          	-289852.703       
P828_16_ND16    	7540.408          	-289863.322       
P828_16_ND16    	7527.360          	-289902.311       
P828_16_ND16    	7517.850          	-289926.696       
P828_16_ND16    	7512.278          	-289940.576       
P828_16_ND16    	7509.680          	-289950.172       
P828_16_ND16    	7499.299          	-289978.691       
P828_16_ND16    	7500.738          	-289981.811       
P828_16_ND16    	7497.643          	-289988.896       
P828_16_ND16    	7491.202          	-289999.775       
P828_16_ND16    	7483.797          	-290004.892       
P828_16_ND16    	7478.257          	-290007.232       
P828_16_ND16    	7454.391          	-290014.645       
P828_16_ND16    	7445.713          	-290020.439       
P828_16_ND16    	7431.355          	-290044.088       
P828_16_ND16    	7427.306          	-290054.462       
P828_16_ND16    	7417.358          	-290079.693       
P828_16_ND16    	7416.541          	-290088.897       
P828_16_ND16    	7411.599          	-290101.371       
P828_16_ND16    	7416.540          	-290108.651       
P828_16_ND16    	7420.600          	-290111.121       
P828_16_ND16    	7423.159          	-290111.998       
P828_16_ND16    	7430.112          	-290107.986       
P828_16_ND16    	7432.574          	-290100.397       
P828_16_ND16    	7427.055          	-290086.670       
P828_16_ND16_58LW	7588.313          	-289723.284       
P828_16_ND16_58LW	7590.260          	-289725.128       
P828_16_ND18    	7592.550          	-289734.555       
P828_16_ND18    	7591.513          	-289738.025       
P828_16_ND18    	7588.271          	-289740.367       
P828_16_ND18    	7584.080          	-289751.740       
P828_16_ND2     	7363.820          	-289627.338       
P828_16_ND2     	7364.895          	-289623.807       
P828_16_ND2     	7367.247          	-289619.814       
P828_16_ND2     	7371.703          	-289617.241       
P828_16_ND2     	7417.974          	-289616.359       
P828_16_ND2     	7420.702          	-289616.206       
P828_16_ND4     	7439.403          	-289614.328       
P828_16_ND4     	7461.936          	-289618.999       
P828_16_ND6     	7463.053          	-289619.331       
P828_16_ND6     	7464.365          	-289620.283       
P828_16_ND6     	7478.410          	-289628.419       
P828_16_ND6     	7482.862          	-289631.751       
P828_16_ND6     	7491.290          	-289641.215       
P828_16_ND6     	7495.215          	-289647.130       
P835_2          	7362.707          	-289629.643       
P840_2_ND1      	7348.027          	-289643.429       
P840_2_ND1      	7344.551          	-289657.273       
P840_2_ND1      	7341.672          	-289666.942       
P840_2_ND1      	7336.881          	-289684.109       
P840_2_ND1      	7329.610          	-289712.058       
P840_2_ND1      	7326.343          	-289721.718       
P840_2_ND1      	7316.932          	-289758.422       
P840_2_ND2      	7305.135          	-289791.118       
P840_2_ND2      	7299.434          	-289804.870       
P843_ND1        	7279.975          	-289855.125       
P843_ND1        	7269.101          	-289880.135       
P843_ND2        	7263.938          	-289894.481       
P843_ND2        	7259.826          	-289897.800       
P848_4          	7256.685          	-289906.447       
P848_4          	7261.855          	-289912.654       
P848_4          	7269.352          	-289914.745       
P848_4          	7276.604          	-289909.503       
P848_4          	7277.559          	-289907.100       
P848_4          	7275.860          	-289898.162       
P848_4          	7281.911          	-289880.430       
P848_4          	7310.920          	-289809.293       
P848_4          	7322.402          	-289775.371       
P854_7          	7361.606          	-289634.336       
P854_7          	7362.336          	-289635.207       
P854_7          	7358.494          	-289646.964       
P854_7          	7352.394          	-289669.679       
P854_7          	7347.494          	-289687.958       
P854_7          	7340.134          	-289714.754       
P856_2          	7327.657          	-289755.146       
P856_2          	7330.604          	-289749.554       
P86_16_ND1      	6918.736          	-290429.064       
P86_16_ND1      	6918.895          	-290415.676       
P86_16_ND1      	6918.780          	-290412.487       
P86_16_ND1      	6918.377          	-290406.236       
P86_16_ND2      	6912.597          	-290333.470       
P86_16_ND2      	6914.303          	-290325.463       
P86_16_ND2      	6916.773          	-290317.029       
P86_16_ND2      	6924.277          	-290303.199       
P86_16_ND2      	6933.541          	-290290.239       
P86_16_ND2      	6941.174          	-290281.154       
P86_16_ND2      	6944.812          	-290276.788       
P86_16_ND2      	6946.863          	-290274.738       
P86_16_ND2      	6948.374          	-290273.418       
P86_16_ND2      	6955.530          	-290269.035       
P86_16_ND2      	6957.211          	-290268.126       
P86_16_ND2      	6962.775          	-290264.926       
P86_16_ND2      	6965.067          	-290263.897       
P86_16_ND2      	6965.942          	-290263.470       
P86_16_ND3      	6911.809          	-290384.487       
P86_16_ND3      	6909.504          	-290373.160       
P86_16_ND3      	6908.680          	-290364.108       
P86_16_ND3      	6908.963          	-290360.475       
P86_16_ND3      	6909.092          	-290356.908       
P86_16_ND3      	6910.121          	-290347.698       
P86_16_ND3      	6911.974          	-290336.795       
P86_16_ND4      	6972.768          	-290260.295       
P86_16_ND4      	6974.370          	-290259.333       
P86_16_ND4      	6976.895          	-290257.702       
P86_16_ND4      	6980.399          	-290255.099       
P86_16_ND4      	6984.615          	-290253.032       
P86_16_ND4      	6997.971          	-290244.405       
P86_16_ND4      	7001.654          	-290236.922       
P86_16_ND4      	7006.057          	-290223.992       
P86_16_ND4      	7009.446          	-290213.539       
P86_16_ND4      	7010.977          	-290201.376       
P86_16_ND4      	7012.895          	-290191.057       
P861_2          	7261.290          	-289524.924       
P865_3_ND2      	7263.955          	-289522.268       
P865_3_ND2      	7266.081          	-289518.458       
P865_3_ND2      	7268.199          	-289511.171       
P865_3_ND2      	7268.173          	-289504.569       
P865_3_ND2      	7267.979          	-289502.826       
P865_3_ND2      	7268.763          	-289500.427       
P865_3_ND2      	7275.176          	-289492.337       
P865_3_ND2      	7279.763          	-289484.344       
P87_ND2         	6972.362          	-290371.313       
P87_ND2         	6972.121          	-290372.198       
P87_ND2         	6972.168          	-290372.667       
P871_9_ND2      	7084.128          	-289883.980       
P871_9_ND2      	7088.115          	-289881.473       
P871_9_ND2      	7089.410          	-289878.574       
P871_9_ND2      	7088.583          	-289875.012       
P871_9_ND2      	7088.971          	-289856.844       
P871_9_ND2      	7090.296          	-289836.437       
P871_9_ND2      	7091.475          	-289826.803       
P871_9_ND2      	7091.856          	-289822.609       
P871_9_ND2      	7093.652          	-289814.028       
P871_9_ND2      	7103.219          	-289785.775       
P871_9_ND2      	7107.822          	-289776.676       
P871_9_ND2      	7109.867          	-289773.780       
P871_9_ND2      	7119.398          	-289755.260       
P871_9_ND2      	7136.838          	-289724.149       
P871_9_ND2      	7139.004          	-289719.960       
P871_9_ND2      	7150.077          	-289699.770       
P871_9_ND2      	7168.324          	-289667.448       
P871_9_ND2      	7172.311          	-289662.243       
P871_9_ND2      	7200.924          	-289609.679       
P871_9_ND2      	7226.533          	-289565.753       
P871_9_ND2      	7232.670          	-289554.456       
P871_9_ND4      	7239.550          	-289545.552       
P871_9_ND4      	7250.844          	-289535.778       
P871_9_ND4      	7257.136          	-289528.697       
P871_9_ND4      	7259.060          	-289526.956       
P871_9_ND4      	7260.486          	-289525.424       
P877            	7070.713          	-289888.880       
P877            	7077.880          	-289892.831       
P88_7_ND1       	6907.725          	-290542.943       
P88_7_ND1       	6914.926          	-290549.111       
P88_7_ND1       	6920.928          	-290554.766       
P88_7_ND1       	6925.900          	-290558.878       
P88_7_ND1       	6929.158          	-290558.193       
P88_7_ND1       	6947.161          	-290551.510       
P88_7_ND1       	6953.334          	-290543.970       
P88_7_ND1       	6970.308          	-290530.263       
P88_7_ND1       	6986.597          	-290512.100       
P88_7_ND1       	6992.084          	-290510.557       
P88_7_ND2       	6999.628          	-290539.001       
P88_7_ND2       	6998.943          	-290542.085       
P88_7_ND2       	6996.714          	-290545.855       
P88_7_ND2       	6988.312          	-290555.108       
P882_2_ND2      	7104.357          	-289916.614       
P883_4_ND1      	7082.742          	-289903.972       
P883_4_ND1      	7089.833          	-289910.667       
P883_4_ND1      	7093.183          	-289915.565       
P883_4_ND1      	7093.498          	-289916.026       
P883_4_ND2      	7076.531          	-289987.984       
P883_4_ND3      	7094.424          	-289919.500       
P883_4_ND3      	7094.646          	-289923.846       
P883_4_ND3      	7093.664          	-289936.118       
P883_4_ND3      	7091.619          	-289946.240       
P883_4_ND3      	7085.927          	-289962.945       
P883_4_ND3      	7080.910          	-289974.170       
P887_5_ND1      	7115.888          	-289785.511       
P887_5_ND1      	7110.429          	-289800.219       
P887_5_ND1      	7105.424          	-289817.628       
P887_5_ND1      	7102.112          	-289829.521       
P887_5_ND1      	7098.774          	-289861.867       
P887_5_ND1      	7099.627          	-289874.330       
P887_5_ND1      	7109.208          	-289882.785       
P887_5_ND1      	7112.695          	-289887.748       
P887_5_ND1      	7113.994          	-289896.281       
P887_5_ND1      	7112.070          	-289901.972       
P887_5_ND1      	7106.306          	-289909.940       
P887_5_ND1      	7104.696          	-289915.787       
P887_5_ND2      	7104.456          	-289918.613       
P887_5_ND2      	7104.851          	-289922.572       
P887_5_ND2      	7103.140          	-289938.718       
P887_5_ND2      	7099.397          	-289954.585       
P889_2          	7140.802          	-289741.187       
P889_2          	7149.295          	-289725.575       
P889_2          	7151.489          	-289722.589       
P889_2          	7162.074          	-289703.030       
P889_2          	7172.973          	-289683.920       
P889_2          	7181.755          	-289667.960       
P889_2          	7182.037          	-289667.386       
P889_2          	7195.394          	-289642.930       
P889_2          	7198.611          	-289637.585       
P891_5          	7241.985          	-289560.485       
P891_5          	7259.167          	-289543.825       
P891_5          	7260.182          	-289540.371       
P891_5          	7263.955          	-289535.773       
P897_2_ND1      	7605.844          	-289418.155       
P899_2          	7643.985          	-289415.727       
P899_2          	7645.628          	-289415.331       
P903_2          	7501.832          	-289568.947       
P903_2          	7502.470          	-289565.733       
P904_2          	7520.382          	-289571.371       
P904_2          	7520.368          	-289567.616       
P906_5_ND2      	7272.593          	-289527.994       
P906_5_ND2      	7279.609          	-289525.548       
P906_5_ND2      	7288.697          	-289526.058       
P906_5_ND2      	7300.623          	-289525.197       
P906_5_ND2      	7314.112          	-289532.962       
P906_5_ND2      	7328.143          	-289550.487       
P906_5_ND4      	7331.695          	-289564.841       
P906_5_ND4      	7331.618          	-289577.462       
P906_5_ND4      	7334.043          	-289587.795       
P906_5_ND4      	7338.919          	-289597.347       
P906_5_ND4      	7354.007          	-289612.960       
P906_5_ND4      	7355.753          	-289619.434       
P906_5_ND6      	7352.981          	-289628.578       
P911_ND2        	6644.937          	-290800.945       
P912            	6643.936          	-290802.601       
P912            	6644.204          	-290803.687       
P912            	6645.267          	-290803.424       
P913            	6633.106          	-290818.987       
P913            	6638.260          	-290827.583       
P914            	6614.045          	-290836.258       
P917            	6664.949          	-290780.368       
P921_2_ND2      	6872.798          	-290574.869       
P921_2_ND2      	6864.750          	-290586.900       
P921_2_ND2      	6862.622          	-290591.496       
P921_2_ND2      	6862.167          	-290593.547       
P921_2_ND2      	6861.869          	-290596.470       
P921_2_ND2      	6862.952          	-290602.740       
P921_2_ND2      	6863.817          	-290604.981       
P921_2_ND2      	6868.060          	-290610.137       
P921_2_ND2      	6880.102          	-290620.036       
P921_2_ND2      	6887.566          	-290627.455       
P921_2_ND2      	6893.377          	-290632.214       
P921_2_ND2      	6896.482          	-290635.623       
P921_2_ND2      	6899.821          	-290638.406       
P921_2_ND2      	6902.794          	-290638.491       
P921_2_ND2      	6911.173          	-290629.584       
P99_9_ND1       	6885.665          	-290580.829       
P99_9_ND1       	6901.704          	-290592.486       
P99_9_ND1       	6911.728          	-290597.768       
P99_9_ND1       	6918.472          	-290601.228       
P99_9_ND2       	6933.417          	-290596.128       
P99_9_ND2       	6973.150          	-290587.386       
P99_9_ND2       	6983.538          	-290582.650       
P99_9_ND2       	6990.282          	-290580.100       
P99_9_ND2       	7003.587          	-290578.278       
P99_9_ND2       	7006.329          	-290576.679       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
6118.417          	-289470.722       	"PRESSURIZADA"	
6112.651          	-289470.471       	"GRAVITICA"	
7833.480          	-290201.617       	"LITORAL"	

[BACKDROP]
  DIMENSIONS  	5553.737          	-291227.918       	7857.793          	-288892.791       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
